!- Windows Line endings 

Version,
    25.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    ,                         !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,    !- Algorithm
    No,                       !- Do Space Heat Balance for Sizing
    No;                       !- Do Space Heat Balance for Simulation

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1;                        !- Minimum System Timestep

Site:Location,
    SEVILLA,                  !- Name
    37.42,                    !- Latitude
    -5.9,                     !- Longitude
    1,                        !- Time Zone
    31,                       !- Elevation
    No;                       !- Keep Site Location Information

SizingPeriod:DesignDay,
    SEVILLA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    39.9,                     !- Maximum DryBulb Temperature
    16.4,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    3.4,                      !- Wind Speed
    240,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.447,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.027,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    SEVILLA Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.9,                     !- Maximum DryBulb Temperature
    16.4,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    22,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    3.4,                      !- Wind Speed
    240,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.447,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.027,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    SEVILLA Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36.4,                     !- Maximum DryBulb Temperature
    16.4,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    76300,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    3.4,                      !- Wind Speed
    240,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.447,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.027,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    SEVILLA Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36.6,                     !- Maximum DryBulb Temperature
    16.4,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    3.4,                      !- Wind Speed
    240,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.447,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.027,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    SEVILLA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.3,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    1.3,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    1.3,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    SEVILLA Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    13.5,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    13.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    10.4,                     !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    SEVILLA Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    8,                        !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -4.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100953,                   !- Barometric Pressure
    1.3,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Air velocity schedule Type Limits,    !- Name
    0.1,                      !- Lower Limit Value
    0.5,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    Velocity;                 !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Floor_1_Zone Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Floor_2_Zone Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 4,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fractional 1,             !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Integer,                  !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Integer 1,                !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 2,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 2,            !- Name
    ,                         !- Lower Limit Value
    0,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    18:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    22:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0.2;                      !- Value Until Time 4

Schedule:Day:Interval,
    Residential Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.2;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    1,                        !- Value Until Time 1
    20:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Residential Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    17:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    1;                        !- Value Until Time 5

Schedule:Day:Interval,
    Residential Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    72,                       !- Value Until Time 1
    08:00,                    !- Time 2
    120,                      !- Value Until Time 2
    18:00,                    !- Time 3
    100,                      !- Value Until Time 3
    22:00,                    !- Time 4
    120,                      !- Value Until Time 4
    24:00,                    !- Time 5
    72;                       !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Residential Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    17:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    22:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.6;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18,                       !- Value Until Time 1
    22:00,                    !- Time 2
    20,                       !- Value Until Time 2
    24:00,                    !- Time 3
    18;                       !- Value Until Time 3

Schedule:Day:Interval,
    Residential Heating Setpoint Default,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18,                       !- Value Until Time 1
    09:00,                    !- Time 2
    20,                       !- Value Until Time 2
    17:00,                    !- Time 3
    18,                       !- Value Until Time 3
    22:00,                    !- Time 4
    20,                       !- Value Until Time 4
    24:00,                    !- Time 5
    18;                       !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    27;                       !- Value Until Time 3

Schedule:Day:Interval,
    Residential Cooling Setpoint Default,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    27,                       !- Value Until Time 1
    09:00,                    !- Time 2
    24,                       !- Value Until Time 2
    17:00,                    !- Time 3
    27,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    27;                       !- Value Until Time 5

Schedule:Day:Interval,
    Residential Hot Water Flow Rate Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    23:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    22:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.1;                      !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    Dimensionless,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Week:Daily,
    Residential Lighting Schedule Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Residential Lighting Default,    !- Monday ScheduleDay Name
    Residential Lighting Default,    !- Tuesday ScheduleDay Name
    Residential Lighting Default,    !- Wednesday ScheduleDay Name
    Residential Lighting Default,    !- Thursday ScheduleDay Name
    Residential Lighting Default,    !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Residential Lighting Default,    !- Holiday ScheduleDay Name
    Residential Lighting Default,    !- SummerDesignDay ScheduleDay Name
    Residential Lighting Default,    !- WinterDesignDay ScheduleDay Name
    Residential Lighting Default,    !- CustomDay1 ScheduleDay Name
    Residential Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Residential Occupancy Schedule Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Residential Occupancy Default,    !- Monday ScheduleDay Name
    Residential Occupancy Default,    !- Tuesday ScheduleDay Name
    Residential Occupancy Default,    !- Wednesday ScheduleDay Name
    Residential Occupancy Default,    !- Thursday ScheduleDay Name
    Residential Occupancy Default,    !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Residential Occupancy Default,    !- Holiday ScheduleDay Name
    Residential Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    Residential Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    Residential Occupancy Default,    !- CustomDay1 ScheduleDay Name
    Residential Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Residential Activity Schedule Week Rule - Jan1-Dec31,    !- Name
    Residential Activity Default,    !- Sunday ScheduleDay Name
    Residential Activity Default,    !- Monday ScheduleDay Name
    Residential Activity Default,    !- Tuesday ScheduleDay Name
    Residential Activity Default,    !- Wednesday ScheduleDay Name
    Residential Activity Default,    !- Thursday ScheduleDay Name
    Residential Activity Default,    !- Friday ScheduleDay Name
    Residential Activity Default,    !- Saturday ScheduleDay Name
    Residential Activity Default,    !- Holiday ScheduleDay Name
    Residential Activity Default,    !- SummerDesignDay ScheduleDay Name
    Residential Activity Default,    !- WinterDesignDay ScheduleDay Name
    Residential Activity Default,    !- CustomDay1 ScheduleDay Name
    Residential Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Residential Equipment Schedule Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Residential Equipment Default,    !- Monday ScheduleDay Name
    Residential Equipment Default,    !- Tuesday ScheduleDay Name
    Residential Equipment Default,    !- Wednesday ScheduleDay Name
    Residential Equipment Default,    !- Thursday ScheduleDay Name
    Residential Equipment Default,    !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    Residential Equipment Default,    !- Holiday ScheduleDay Name
    Residential Equipment Default,    !- SummerDesignDay ScheduleDay Name
    Residential Equipment Default,    !- WinterDesignDay ScheduleDay Name
    Residential Equipment Default,    !- CustomDay1 ScheduleDay Name
    Residential Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Residential Heating Setpoint Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Residential Heating Setpoint Default,    !- Monday ScheduleDay Name
    Residential Heating Setpoint Default,    !- Tuesday ScheduleDay Name
    Residential Heating Setpoint Default,    !- Wednesday ScheduleDay Name
    Residential Heating Setpoint Default,    !- Thursday ScheduleDay Name
    Residential Heating Setpoint Default,    !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Residential Heating Setpoint Default,    !- Holiday ScheduleDay Name
    Residential Heating Setpoint Default,    !- SummerDesignDay ScheduleDay Name
    Residential Heating Setpoint Default,    !- WinterDesignDay ScheduleDay Name
    Residential Heating Setpoint Default,    !- CustomDay1 ScheduleDay Name
    Residential Heating Setpoint Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Residential Cooling Setpoint Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- Monday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- Tuesday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- Wednesday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- Thursday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- Holiday ScheduleDay Name
    Residential Cooling Setpoint Default,    !- SummerDesignDay ScheduleDay Name
    Residential Cooling Setpoint Default,    !- WinterDesignDay ScheduleDay Name
    Residential Cooling Setpoint Default,    !- CustomDay1 ScheduleDay Name
    Residential Cooling Setpoint Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Residential Hot Water Flow Rate Schedule Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- Monday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- Tuesday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- Wednesday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- Thursday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- Holiday ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- SummerDesignDay ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- WinterDesignDay ScheduleDay Name
    Residential Hot Water Flow Rate Default,    !- CustomDay1 ScheduleDay Name
    Residential Hot Water Flow Rate Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Residential Lighting Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Residential Lighting Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Residential Occupancy Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Residential Occupancy Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Residential Activity Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Residential Activity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Residential Equipment Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Residential Equipment Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Residential Heating Setpoint,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Residential Heating Setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Residential Cooling Setpoint,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Residential Cooling Setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Residential Hot Water Flow Rate Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Residential Hot Water Flow Rate Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    Dimensionless,            !- Schedule Type Limits Name
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Air velocity schedule,    !- Name
    Air velocity schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.3;                      !- Field 4

Schedule:Compact,
    Floor_1_Zone Thermostat Schedule,    !- Name
    Floor_1_Zone Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Floor_2_Zone Thermostat Schedule,    !- Name
    Floor_2_Zone Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    PMV_H_SP_Residential_-_Living_Space,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,1;           !- Field 3

SCHEDULE:COMPACT,
    PMV_C_SP_Residential_-_Living_Space,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,1;           !- Field 3

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    OnOff 2,                  !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional 1,             !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    22;                       !- Hourly Value

Schedule:Constant,
    Residential Hot Water Target Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    43.3;                     !- Hourly Value

Schedule:Constant,
    Residential Infiltration Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    60;                       !- Hourly Value

Material,
    Residential Door Construction Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.2,                      !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Residential Floor Construction Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.05,                     !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Residential Interior Floor Construction Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.0666666666666667,       !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Residential Interior Wall Construction Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Residential Roof Construction Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.0149427982660881,       !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Residential Wall Construction Material,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.0436789487777961,       !- Conductivity
    800,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Residential Window Construction Glazing,    !- Name
    1.87382690256745,         !- UFactor
    0.45;                     !- Solar Heat Gain Coefficient

Construction,
    Residential Door Construction,    !- Name
    Residential Door Construction Material;    !- Outside Layer

Construction,
    Residential Floor Construction,    !- Name
    Residential Floor Construction Material;    !- Outside Layer

Construction,
    Residential Interior Floor Construction,    !- Name
    Residential Interior Floor Construction Material;    !- Outside Layer

Construction,
    Residential Interior Wall Construction,    !- Name
    Residential Interior Wall Construction Material;    !- Outside Layer

Construction,
    Residential Roof Construction,    !- Name
    Residential Roof Construction Material;    !- Outside Layer

Construction,
    Residential Wall Construction,    !- Name
    Residential Wall Construction Material;    !- Outside Layer

Construction,
    Residential Window Construction,    !- Name
    Residential Window Construction Glazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Floor_1,                  !- Name
    Floor_1_Zone,             !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Residential - Living Space;    !- Space Type

Space,
    Floor_2,                  !- Name
    Floor_2_Zone,             !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    Residential - Living Space;    !- Space Type

SpaceList,
    Residential - Living Space,    !- Name
    Floor_1,                  !- Space 1 Name
    Floor_2;                  !- Space 2 Name

Zone,
    Floor_1_Zone,             !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Floor_2_Zone,             !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    Residential Floor Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2_Door,           !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.02055107974673,         !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.84935107974673,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.84935107974673,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.02055107974673,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2_Left,           !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.02055107974673,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.02055107974673,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2_Right,          !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.84935107974673,         !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.84935107974673,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.86990215949347,         !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.86990215949347,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    7.86990215949347,         !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    7.86990215949347,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Roof,                     !- Surface Type
    Residential Roof Construction,    !- Construction Name
    Floor_1_Zone,             !- Zone Name
    Floor_1,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_2_Zone,             !- Zone Name
    Floor_2,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    7.86990215949347,         !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.4864,                   !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    7.86990215949347,         !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_2_Zone,             !- Zone Name
    Floor_2,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.4864,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Roof,                     !- Surface Type
    Residential Roof Construction,    !- Construction Name
    Floor_2_Zone,             !- Zone Name
    Floor_2,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    5.4864,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    5.4864,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.4864;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Floor,                    !- Surface Type
    Residential Floor Construction,    !- Construction Name
    Floor_2_Zone,             !- Zone Name
    Floor_2,                  !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_2_Zone,             !- Zone Name
    Floor_2,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    5.4864,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Wall,                     !- Surface Type
    Residential Wall Construction,    !- Construction Name
    Floor_2_Zone,             !- Zone Name
    Floor_2,                  !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.86990215949347,         !- Vertex 1 Ycoordinate
    5.4864,                   !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    5.4864,                   !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.86990215949347,         !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Entry Door,               !- Name
    Door,                     !- Surface Type
    Residential Door Construction,    !- Construction Name
    Surface 2_Door,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.47775107974673,         !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.39215107974673,         !- Vertex 2 Ycoordinate
    2.1336,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.39215107974673,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.47775107974673,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 2_Left,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.99515107974673,         !- Vertex 1 Ycoordinate
    1.31851869901506,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.99515107974673,         !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0254000000000003,       !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0254000000000003,       !- Vertex 4 Ycoordinate
    1.31851869901506;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 2_Right,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.84450215949347,         !- Vertex 1 Ycoordinate
    1.31851869901506,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.84450215949347,         !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.87475107974673,         !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.87475107974673,         !- Vertex 4 Ycoordinate
    1.31851869901506;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 3,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.7794532392402,         !- Vertex 1 Xcoordinate
    7.86990215949347,         !- Vertex 1 Ycoordinate
    1.31325838091887,         !- Vertex 1 Zcoordinate
    11.7794532392402,         !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0.0254000000000012,       !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0.0254000000000012,       !- Vertex 4 Xcoordinate
    7.86990215949347,         !- Vertex 4 Ycoordinate
    1.31325838091887;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 4,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    0.0254,                   !- Vertex 1 Ycoordinate
    1.31415334836834,         !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    0.0254,                   !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    7.84450215949347,         !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    7.84450215949347,         !- Vertex 4 Ycoordinate
    1.31415334836834;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 3,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 5,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.31325838091887,         !- Vertex 1 Zcoordinate
    0.0254,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    11.7794532392402,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    11.7794532392402,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.31325838091887;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 6,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 10,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.8048532392402,         !- Vertex 1 Xcoordinate
    0.0254,                   !- Vertex 1 Ycoordinate
    4.05735334836834,         !- Vertex 1 Zcoordinate
    11.8048532392402,         !- Vertex 2 Xcoordinate
    0.0254,                   !- Vertex 2 Ycoordinate
    3.6432,                   !- Vertex 2 Zcoordinate
    11.8048532392402,         !- Vertex 3 Xcoordinate
    7.84450215949347,         !- Vertex 3 Ycoordinate
    3.6432,                   !- Vertex 3 Zcoordinate
    11.8048532392402,         !- Vertex 4 Xcoordinate
    7.84450215949347,         !- Vertex 4 Ycoordinate
    4.05735334836834;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 11,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0254,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.05645838091887,         !- Vertex 1 Zcoordinate
    0.0254,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.6432,                   !- Vertex 2 Zcoordinate
    11.7794532392402,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.6432,                   !- Vertex 3 Zcoordinate
    11.7794532392402,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.05645838091887;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 8,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.84450215949347,         !- Vertex 1 Ycoordinate
    4.05735334836834,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.84450215949347,         !- Vertex 2 Ycoordinate
    3.6432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0253999999999994,       !- Vertex 3 Ycoordinate
    3.6432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0253999999999994,       !- Vertex 4 Ycoordinate
    4.05735334836834;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 5,            !- Name
    Window,                   !- Surface Type
    Residential Window Construction,    !- Construction Name
    Surface 9,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    11.7794532392402,         !- Vertex 1 Xcoordinate
    7.86990215949347,         !- Vertex 1 Ycoordinate
    4.05645838091887,         !- Vertex 1 Zcoordinate
    11.7794532392402,         !- Vertex 2 Xcoordinate
    7.86990215949347,         !- Vertex 2 Ycoordinate
    3.6432,                   !- Vertex 2 Zcoordinate
    0.0254000000000012,       !- Vertex 3 Xcoordinate
    7.86990215949347,         !- Vertex 3 Ycoordinate
    3.6432,                   !- Vertex 3 Zcoordinate
    0.0254000000000012,       !- Vertex 4 Xcoordinate
    7.86990215949347,         !- Vertex 4 Ycoordinate
    4.05645838091887;         !- Vertex 4 Zcoordinate

People,
    Residential Living Occupants,    !- Name
    Residential - Living Space,    !- Zone or ZoneList or Space or SpaceList Name
    Residential Occupancy Schedule,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.025,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    0.5,                      !- Sensible Heat Fraction
    Residential Activity Schedule,    !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Air velocity schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Always On Discrete,       !- Clothing Insulation Schedule Name
    Air velocity schedule,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

Lights,
    Residential Living Lights,    !- Name
    Residential - Living Space,    !- Zone or ZoneList or Space or SpaceList Name
    Residential Lighting Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1,                        !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Residential Living Plug Loads,    !- Name
    Residential - Living Space,    !- Zone or ZoneList or Space or SpaceList Name
    Residential Equipment Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.6,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Residential Living Infiltration,    !- Name
    Residential - Living Space,    !- Zone or ZoneList or Space or SpaceList Name
    Residential Infiltration Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.411764705882353,        !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ,                         !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

DesignSpecification:OutdoorAir,
    Residential Living OA,    !- Name
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Floor_1_Zone,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Residential Living OA,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use

Sizing:Zone,
    Floor_2_Zone,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Residential Living OA,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Humidification Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                         !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;               !- Type of Space Sum to Use

Sizing:Plant,
    Domestic Hot Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82,                       !- Design Loop Exit Temperature
    11,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Floor_1_Zone Thermostat,    !- Name
    Floor_1_Zone,             !- Zone or ZoneList Name
    Floor_1_Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Floor_2_Zone Thermostat,    !- Name
    Floor_2_Zone,             !- Zone or ZoneList Name
    Floor_2_Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    Residential Heating Setpoint,    !- Heating Setpoint Temperature Schedule Name
    Residential Cooling Setpoint;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    Residential Heating Setpoint,    !- Heating Setpoint Temperature Schedule Name
    Residential Cooling Setpoint;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal,        !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Node 3,                   !- Terminal Unit Air Inlet Node Name
    Node 4,                   !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    VRF Zone Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    VRF Zone Terminal 1,      !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Node 5,                   !- Terminal Unit Air Inlet Node Name
    Node 6,                   !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    VRF Zone Terminal Fan 1,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    VRF Zone Terminal 1 OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    VRF Zone Terminal Cooling Coil 1,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    VRF Zone Terminal Heating Coil 1,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZoneHVAC:EquipmentList,
    Floor_1_Zone Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Floor_2_Zone Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    VRF Zone Terminal 1,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Floor_1_Zone,             !- Zone Name
    Floor_1_Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Floor_1_Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Floor_1_Zone Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 1;                   !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Floor_2_Zone,             !- Zone Name
    Floor_2_Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Floor_2_Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Floor_2_Zone Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 2;                   !- Zone Air Node Name

Fan:OnOff,
    VRF Zone Terminal Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 4,                   !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    VRF Zone Terminal Fan 1,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    VRF Zone Terminal 1 Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 6,                   !- Air Outlet Node Name
    Fan On Off Power Curve 19,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    VRF Zone Terminal Mixer Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal Cooling Coil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Cooling Coil 1,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    VRF Zone Terminal 1 Mixer Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 1 Cooling Coil Outlet Node;    !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    VRF Zone Terminal Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    VRF Zone Terminal Heating Coil 1,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    VRF Zone Terminal 1 Cooling Coil Outlet Node,    !- Coil Air Inlet Node
    VRF Zone Terminal 1 Heating Coil Outlet Node,    !- Coil Air Outlet Node
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AirConditioner:VariableRefrigerantFlow,
    VRF System,               !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -5,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System VRFCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System VRFCoolCapFTHi,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFCoolEIRFT,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System VRFCoolEIRFTHi,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System CoolingEIRLowPLR,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System CoolingEIRHiPLR,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System CoolingCombRatio,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    30,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System VRFHeatCapFT,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System VRFHeatCapFTHi,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System VRFHeatEIRFT,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System VRFHeatEIRFTHi,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System HeatingEIRLowPLR,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System HeatingEIRHiPLR,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System HeatingCombRatio,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System VRFCPLFFPLR,    !- Heating PartLoad Fraction Correlation Curve Name
    0.5,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System HeatingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.33,                     !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    Autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System Heat Recovery Cooling Cap Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System Heat Recovery Heating Cap Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZoneTerminalUnitList,
    VRF System Terminal List,    !- Zone Terminal Unit List Name
    VRF Zone Terminal,        !- Zone Terminal Unit Name 1
    VRF Zone Terminal 1;      !- Zone Terminal Unit Name 2

OutdoorAir:Mixer,
    VRF Zone Terminal OA Mixer,    !- Name
    VRF Zone Terminal Mixer Outlet Node,    !- Mixed Air Node Name
    VRF Zone Terminal Outdoor Air Node,    !- Outdoor Air Stream Node Name
    VRF Zone Terminal Relief Node Name,    !- Relief Air Stream Node Name
    Node 3;                   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VRF Zone Terminal 1 OA Mixer,    !- Name
    VRF Zone Terminal 1 Mixer Outlet Node,    !- Mixed Air Node Name
    VRF Zone Terminal 1 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    VRF Zone Terminal 1 Relief Node Name,    !- Relief Air Stream Node Name
    Node 5;                   !- Return Air Stream Node Name

Branch,
    Domestic Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    DHW Circulation Pump,     !- Component 1 Name
    Node 15,                  !- Component 1 Inlet Node Name
    Node 22;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Gas Storage Water Heater,    !- Component 1 Name
    Node 17,                  !- Component 1 Inlet Node Name
    Node 21;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Supply Outlet Pipe,    !- Component 1 Name
    Domestic Hot Water Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 16;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 18,                  !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Residential Water Use Connections,    !- Component 1 Name
    Node 20,                  !- Component 1 Inlet Node Name
    Node 23;                  !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Domestic Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Domestic Hot Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 19;                  !- Component 1 Outlet Node Name

BranchList,
    Domestic Hot Water Loop Supply Branches,    !- Name
    Domestic Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Domestic Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Domestic Hot Water Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Domestic Hot Water Loop Demand Branches,    !- Name
    Domestic Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Domestic Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Domestic Hot Water Loop Demand Bypass Branch,    !- Branch 3 Name
    Domestic Hot Water Loop Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    Domestic Hot Water Loop Supply Splitter,    !- Name
    Domestic Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Domestic Hot Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    Domestic Hot Water Loop Demand Splitter,    !- Name
    Domestic Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    Domestic Hot Water Loop Supply Mixer,    !- Name
    Domestic Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Domestic Hot Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    Domestic Hot Water Loop Demand Mixer,    !- Name
    Domestic Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Domestic Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Domestic Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    Domestic Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Domestic Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Domestic Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Domestic Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Domestic Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Domestic Hot Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Floor_1_Zone Inlet Node List,    !- Name
    Node 4;                   !- Node 1 Name

NodeList,
    Floor_1_Zone Exhaust Node List,    !- Name
    Node 3;                   !- Node 1 Name

NodeList,
    Floor_2_Zone Inlet Node List,    !- Name
    Node 6;                   !- Node 1 Name

NodeList,
    Floor_2_Zone Exhaust Node List,    !- Name
    Node 5;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    VRF Zone Terminal Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VRF Zone Terminal 1 Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Domestic Hot Water Loop Supply Outlet Pipe,    !- Name
    Domestic Hot Water Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 16;                  !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Inlet Pipe,    !- Name
    Node 18,                  !- Inlet Node Name
    Domestic Hot Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Bypass Pipe,    !- Name
    Domestic Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Domestic Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Domestic Hot Water Loop Demand Outlet Pipe,    !- Name
    Domestic Hot Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 19;                  !- Outlet Node Name

Pump:ConstantSpeed,
    DHW Circulation Pump,     !- Name
    Node 15,                  !- Inlet Node Name
    Node 22,                  !- Outlet Node Name
    0.001,                    !- Design Flow Rate
    29891,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.85,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    Gas Storage Water Heater,    !- Name
    0.19,                     !- Tank Volume
    Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.22,                    !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    10000,                    !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.59,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20,                       !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Ambient Temperature Schedule,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    6,                        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 17,                  !- Use Side Inlet Node Name
    Node 21,                  !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    Gas Storage Water Heater,    !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    Domestic Hot Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Domestic Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 16,                  !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 15,                  !- Plant Side Inlet Node Name
    Node 16,                  !- Plant Side Outlet Node Name
    Domestic Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Domestic Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 18,                  !- Demand Side Inlet Node Name
    Node 19,                  !- Demand Side Outlet Node Name
    Domestic Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Domestic Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantEquipmentList,
    Domestic Hot Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Gas Storage Water Heater;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Domestic Hot Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Domestic Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Domestic Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Domestic Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    Residential - Living Space Residential Living Occupants,    !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort Fanger Model PMV;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    People_Occupant_Count_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    Residential - Living Space Residential Living Occupants,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    PMV_H_SP_act_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    PMV_H_SP_Residential_-_Living_Space,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    PMV_C_SP_act_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    PMV_C_SP_Residential_-_Living_Space,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    set_cooling_season_input_data,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    set_cooling_season_input_data;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    set_cooling_season,       !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    set_cooling_season;       !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    set_zone_input_data_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    set_zone_input_data_Residential_-_Living_Space_Residential_Living_Occupants;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    apply_aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    apply_aPMV_Residential_-_Living_Space_Residential_Living_Occupants;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    monitor_aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    monitor_aPMV_Residential_-_Living_Space_Residential_Living_Occupants;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    count_aPMV_comfort_hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    count_aPMV_comfort_hours_Residential_-_Living_Space_Residential_Living_Occupants;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    set_cooling_season_input_data,    !- Name
    set CoolSeasonStart = 91,    !- Program Line 1
    set CoolSeasonEnd = 274;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    set_cooling_season,       !- Name
    if CoolSeasonEnd > CoolSeasonStart,    !- Program Line 1
    if (DayOfYear >= CoolSeasonStart) && (DayOfYear < CoolSeasonEnd),    !- Program Line 2
    set CoolingSeason = 1,    !- Program Line 3
    else,                     !- Program Line 4
    set CoolingSeason = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    elseif CoolSeasonStart > CoolSeasonEnd,    !- Program Line 7
    if (DayOfYear >= CoolSeasonStart) || (DayOfYear < CoolSeasonEnd),    !- Program Line 8
    set CoolingSeason = 1,    !- Program Line 9
    else,                     !- Program Line 10
    set CoolingSeason = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    endif;                    !- Program Line 13

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    set_zone_input_data_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    set adap_coeff_cooling_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 1
    set adap_coeff_heating_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 2
    set pmv_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants = 0.5,    !- Program Line 3
    set pmv_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants = -0.5,    !- Program Line 4
    set tolerance_cooling_sp_cooling_season_Residential_-_Living_Space_Residential_Living_Occupants = -0.1,    !- Program Line 5
    set tolerance_cooling_sp_heating_season_Residential_-_Living_Space_Residential_Living_Occupants = -0.1,    !- Program Line 6
    set tolerance_heating_sp_cooling_season_Residential_-_Living_Space_Residential_Living_Occupants = 0.1,    !- Program Line 7
    set tolerance_heating_sp_heating_season_Residential_-_Living_Space_Residential_Living_Occupants = 0.1;    !- Program Line 8

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    apply_aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    if CoolingSeason == 1,    !- Program Line 1
    set adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants = adap_coeff_cooling_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 2
    set tolerance_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants = tolerance_cooling_sp_cooling_season_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 3
    set tolerance_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants = tolerance_heating_sp_cooling_season_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 4
    elseif CoolingSeason == 0,    !- Program Line 5
    set adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants = adap_coeff_heating_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 6
    set tolerance_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants = tolerance_cooling_sp_heating_season_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 7
    set tolerance_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants = tolerance_heating_sp_heating_season_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 8
    endif,                    !- Program Line 9
    set aPMV_H_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants = pmv_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants/(1+adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants*pmv_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants),    !- Program Line 10
    set aPMV_C_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants = pmv_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants/(1+adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants*pmv_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants),    !- Program Line 11
    set aPMV_H_SP_Residential_-_Living_Space_Residential_Living_Occupants = aPMV_H_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants+tolerance_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 12
    set aPMV_C_SP_Residential_-_Living_Space_Residential_Living_Occupants = aPMV_C_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants+tolerance_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 13
    if People_Occupant_Count_Residential_-_Living_Space_Residential_Living_Occupants > 0,    !- Program Line 14
    if aPMV_H_SP_Residential_-_Living_Space_Residential_Living_Occupants < 0,    !- Program Line 15
    set PMV_H_SP_act_Residential_-_Living_Space_Residential_Living_Occupants = aPMV_H_SP_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 16
    else,                     !- Program Line 17
    set PMV_H_SP_act_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    if aPMV_C_SP_Residential_-_Living_Space_Residential_Living_Occupants > 0,    !- Program Line 20
    set PMV_C_SP_act_Residential_-_Living_Space_Residential_Living_Occupants = aPMV_C_SP_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 21
    else,                     !- Program Line 22
    set PMV_C_SP_act_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set PMV_H_SP_act_Residential_-_Living_Space_Residential_Living_Occupants = -100,    !- Program Line 26
    set PMV_C_SP_act_Residential_-_Living_Space_Residential_Living_Occupants = 100,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    monitor_aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    set aPMV_Residential_-_Living_Space_Residential_Living_Occupants = PMV_Residential_-_Living_Space_Residential_Living_Occupants/(1+adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants*PMV_Residential_-_Living_Space_Residential_Living_Occupants);    !- Program Line 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    count_aPMV_comfort_hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    if aPMV_Residential_-_Living_Space_Residential_Living_Occupants < aPMV_H_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 1
    set comfhour_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 2
    set discomfhour_cold_Residential_-_Living_Space_Residential_Living_Occupants = 1*ZoneTimeStep,    !- Program Line 3
    set discomfhour_heat_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 4
    elseif aPMV_Residential_-_Living_Space_Residential_Living_Occupants > aPMV_C_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants,    !- Program Line 5
    set comfhour_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 6
    set discomfhour_cold_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 7
    set discomfhour_heat_Residential_-_Living_Space_Residential_Living_Occupants = 1*ZoneTimeStep,    !- Program Line 8
    else,                     !- Program Line 9
    set comfhour_Residential_-_Living_Space_Residential_Living_Occupants = 1*ZoneTimeStep,    !- Program Line 10
    set discomfhour_cold_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 11
    set discomfhour_heat_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 12
    endif,                    !- Program Line 13
    if People_Occupant_Count_Residential_-_Living_Space_Residential_Living_Occupants > 0,    !- Program Line 14
    set occupied_hour_Residential_-_Living_Space_Residential_Living_Occupants = 1*ZoneTimeStep,    !- Program Line 15
    else,                     !- Program Line 16
    set occupied_hour_Residential_-_Living_Space_Residential_Living_Occupants = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    set discomfhour_Residential_-_Living_Space_Residential_Living_Occupants = discomfhour_cold_Residential_-_Living_Space_Residential_Living_Occupants + discomfhour_heat_Residential_-_Living_Space_Residential_Living_Occupants;    !- Program Line 19

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    CoolingSeason;            !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    CoolSeasonEnd;            !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    CoolSeasonStart;          !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_cooling_sp_cooling_season_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_cooling_sp_heating_season_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_heating_sp_cooling_season_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_heating_sp_heating_season_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    adap_coeff_heating_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    adap_coeff_cooling_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    pmv_heating_sp_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    pmv_cooling_sp_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    comfhour_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    discomfhour_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    discomfhour_heat_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    discomfhour_cold_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    occupied_hour_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_H_SP_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_C_SP_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_H_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_C_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Coefficient_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    adap_coeff_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Heating Setpoint_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    aPMV_H_SP_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Cooling Setpoint_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    aPMV_C_SP_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Heating Setpoint No Tolerance_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    aPMV_H_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Cooling Setpoint No Tolerance_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    aPMV_C_SP_noTol_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    comfhour_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Hot Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    discomfhour_heat_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Cold Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    discomfhour_cold_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Total Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    discomfhour_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Name
    occupied_hour_Residential_-_Living_Space_Residential_Living_Occupants,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Water Heater Setpoint Temperature Schedule,    !- Schedule Name
    Node 16;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Residential Hot Water Use,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.00012,                  !- Peak Flow Rate
    Residential Hot Water Flow Rate Schedule,    !- Flow Rate Fraction Schedule Name
    Residential Hot Water Target Temperature Schedule,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Always On Discrete,       !- Sensible Fraction Schedule Name
    Always On Discrete;       !- Latent Fraction Schedule Name

WaterUse:Connections,
    Residential Water Use Connections,    !- Name
    Node 20,                  !- Inlet Node Name
    Node 23,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Residential Hot Water Use;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 6,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    VRF System VRFCoolCapFTBoundary,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRF System VRFCoolEIRFTBoundary,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRF System CoolingEIRLowPLR,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRF System CoolingEIRHiPLR,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRF System CoolingCombRatio,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRF System VRFCPLFFPLR,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRF System VRFHeatCapFTBoundary,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.9,                     !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRF System VRFHeatEIRFTBoundary,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.9,                     !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRF System HeatingEIRLowPLR,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRF System HeatingEIRHiPLR,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRF System HeatingCombRatio,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Exponent,
    Fan On Off Power Curve 19,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    VRFTUCoolCapFT,           !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFCoolCapFT,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFCoolCapFTHi,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFCoolEIRFT,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFCoolEIRFTHi,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.9,                     !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFHeatCapFT,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFHeatCapFTHi,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFHeatEIRFT,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System VRFHeatEIRFTHi,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System CoolingLengthCorrectionFactor,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System HeatingLengthCorrectionFactor,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System Heat Recovery Cooling Cap Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System Heat Recovery Heating Cap Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF System Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

OutputControl:ResilienceSummaries,
    Simplified;               !- Heat Index Algorithm

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF Heat Pump Cooling Electricity Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Coefficient_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Heating Setpoint_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Cooling Setpoint_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Heating Setpoint No Tolerance_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Cooling Setpoint No Tolerance_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Hot Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Cold Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Total Hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied hours_Residential_-_Living_Space_Residential_Living_Occupants,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    PMV_H_SP_Residential_-_Living_Space,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    PMV_C_SP_Residential_-_Living_Space,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUTCONTROL:FILES,
    Yes,                      !- Output CSV
    Yes,                      !- Output MTR
    Yes,                      !- Output ESO
    Yes,                      !- Output EIO
    Yes,                      !- Output Tabular
    Yes,                      !- Output SQLite
    Yes,                      !- Output JSON
    Yes,                      !- Output AUDIT
    Yes,                      !- Output Space Sizing
    Yes,                      !- Output Zone Sizing
    Yes,                      !- Output System Sizing
    Yes,                      !- Output DXF
    Yes,                      !- Output BND
    Yes,                      !- Output RDD
    Yes,                      !- Output MDD
    Yes,                      !- Output MTD
    Yes,                      !- Output END
    Yes,                      !- Output SHD
    Yes,                      !- Output DFS
    Yes,                      !- Output GLHE
    Yes,                      !- Output DelightIn
    Yes,                      !- Output DelightELdmp
    Yes,                      !- Output DelightDFdmp
    Yes,                      !- Output EDD
    Yes,                      !- Output DBG
    Yes,                      !- Output PerfLog
    Yes,                      !- Output SLN
    Yes,                      !- Output SCI
    Yes,                      !- Output WRL
    Yes,                      !- Output Screen
    Yes,                      !- Output ExtShd
    Yes;                      !- Output Tarcog

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type