!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    CICSE Aljarafe center (01-01:31-12)  (01-01:31-12),    !- Name
    37.42,                    !- Latitude
    -5.9,                     !- Longitude
    1,                        !- Time Zone
    9;                        !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in CICSE Aljarafe center (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    39.8,                     !- Maximum DryBulb Temperature
    16.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101216.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in CICSE Aljarafe center (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.9,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    1.9,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101216.9,                 !- Barometric Pressure
    10.2,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    CICSE Aljarafe center (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    13.6,                     !- January Ground Temperature
    11.2,                     !- February Ground Temperature
    10.55,                    !- March Ground Temperature
    11.12,                    !- April Ground Temperature
    14.35,                    !- May Ground Temperature
    17.97,                    !- June Ground Temperature
    21.38,                    !- July Ground Temperature
    23.85,                    !- August Ground Temperature
    24.57,                    !- September Ground Temperature
    23.41,                    !- October Ground Temperature
    20.62,                    !- November Ground Temperature
    17.1;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    10,                       !- Annual Average Outdoor Air Temperature
    20;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Heating set point schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    Cooling set point schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    Control type schedule: Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    50;                       !- Field 4

Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -0.5;                     !- Field 4

Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

Schedule:Compact,
    Min CO2 concentration: Always 600ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    600;                      !- Field 4

Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.5;                      !- Field 4

Schedule:Compact,
    Air distribution effectiveness (always 1),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Max CO2 concentration: Always 900ppm,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    900;                      !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    Cooling fraction schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Heating fraction schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Activity Schedule 42268,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 42268,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Aljarafe Center - Hotel,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    PlantaX08:Office Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22;                       !- Field 4

Schedule:Compact,
    PlantaX08:Office Cooling Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24;                       !- Field 4

Schedule:Compact,
    PlantaX08:Office Heating PMV Setpoints,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -.45;                     !- Field 4

Schedule:Compact,
    PlantaX08:Office Cooling PMV Setpoints,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .45;                      !- Field 4

Schedule:Compact,
    PlantaX08:Office Humidifying RH Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    40;                       !- Field 4

Schedule:Compact,
    PlantaX08:Office DeHumidifying RH Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

SCHEDULE:COMPACT,
    PMV_H_SP_PlantaX08_Office,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,1;           !- Field 3

SCHEDULE:COMPACT,
    PMV_C_SP_PlantaX08_Office,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,1;           !- Field 3

Material,
    Placa de yeso laminado [PYL] 750 < d < 900_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.25,                     !- Conductivity
    825,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    FR Sin Entrevigado -Canto 350 mm_.35,    !- Name
    Rough,                    !- Roughness
    0.35,                     !- Thickness
    4.375,                    !- Conductivity
    2350,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Marmol [2600 < d < 2800]_.045,    !- Name
    Rough,                    !- Roughness
    0.045,                    !- Thickness
    3.5,                      !- Conductivity
    2700,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.58,                     !- Solar Absorptance
    0.58;                     !- Visible Absorptance

Material,
    Concrete cast - glass reinforced_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1950,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    MW Lana mineral [0.05 W/[mK]]_.04,    !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.05,                     !- Conductivity
    40,                       !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Placa de yeso laminado [PYL] 750 < d < 900_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    825,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MW Lana mineral [0.05 W/[mK]]_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.05,                     !- Conductivity
    40,                       !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    1_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    1_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    2_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    2_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    3_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    3_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1017,                     !- Name
    Air,                      !- Gas Type
    0.012;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1017,      !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Forjado interior Aljarafe Center oficinas,    !- Name
    Placa de yeso laminado [PYL] 750 < d < 900_.015,    !- Outside Layer
    1_RVAL_2,                 !- Layer 2
    FR Sin Entrevigado -Canto 350 mm_.35,    !- Layer 3
    1_RVAL_4,                 !- Layer 4
    Marmol [2600 < d < 2800]_.045;    !- Layer 5

Construction,
    Forjado interior Aljarafe Center oficinas_Rev,    !- Name
    Marmol [2600 < d < 2800]_.045,    !- Outside Layer
    2_RVAL_2,                 !- Layer 2
    FR Sin Entrevigado -Canto 350 mm_.35,    !- Layer 3
    2_RVAL_4,                 !- Layer 4
    Placa de yeso laminado [PYL] 750 < d < 900_.015;    !- Layer 5

Construction,
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Name
    Marmol [2600 < d < 2800]_.045,    !- Outside Layer
    3_RVAL_2,                 !- Layer 2
    FR Sin Entrevigado -Canto 350 mm_.35,    !- Layer 3
    3_RVAL_4,                 !- Layer 4
    Placa de yeso laminado [PYL] 750 < d < 900_.015;    !- Layer 5

Construction,
    Forjado interior Aljarafe Center oficinas_Reversed_Rev,    !- Name
    Placa de yeso laminado [PYL] 750 < d < 900_.015,    !- Outside Layer
    4_RVAL_2,                 !- Layer 2
    FR Sin Entrevigado -Canto 350 mm_.35,    !- Layer 3
    4_RVAL_4,                 !- Layer 4
    Marmol [2600 < d < 2800]_.045;    !- Layer 5

Construction,
    Fachada exterior Aljarafe Center oficinas,    !- Name
    Concrete cast - glass reinforced_.1,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    MW Lana mineral [0.05 W/[mK]]_.04,    !- Layer 3
    Placa de yeso laminado [PYL] 750 < d < 900_.013;    !- Layer 4

Construction,
    Fachada exterior Aljarafe Center oficinas_Rev,    !- Name
    Placa de yeso laminado [PYL] 750 < d < 900_.013,    !- Outside Layer
    MW Lana mineral [0.05 W/[mK]]_.04,    !- Layer 2
    6_RVAL_3,                 !- Layer 3
    Concrete cast - glass reinforced_.1;    !- Layer 4

Construction,
    Particion interna Aljarafe Center oficinas,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    MW Lana mineral [0.05 W/[mK]]_.1,    !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Particion interna Aljarafe Center oficinas_Rev,    !- Name
    Gypsum Plasterboard_.025,    !- Outside Layer
    MW Lana mineral [0.05 W/[mK]]_.1,    !- Layer 2
    Gypsum Plasterboard_.025;    !- Layer 3

Construction,
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Name
    3,                        !- Outside Layer
    1017,                     !- Layer 2
    3;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    PlantaX08:Office,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    843.6251,                 !- Volume
    312.3717,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.101511182,             !- Vertex 1 Xcoordinate
    -18.0881401323,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    8.2502255947,             !- Vertex 2 Xcoordinate
    -21.6953432772,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    3.2869932581,             !- Vertex 3 Xcoordinate
    -15.6403632609,           !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    11.8422637466,            !- Vertex 4 Xcoordinate
    -10.7049565429,           !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.1320262522,            !- Vertex 1 Xcoordinate
    -18.0741202555,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    16.101511182,             !- Vertex 2 Xcoordinate
    -18.0881401323,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    9.6296849455,             !- Vertex 3 Xcoordinate
    -6.8695664317,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    9.6586488073,             !- Vertex 4 Xcoordinate
    -6.852857616,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6586488073,             !- Vertex 1 Xcoordinate
    -6.852857616,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    7.4159123579,             !- Vertex 2 Xcoordinate
    -8.1466585022,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    4.3161913663,             !- Vertex 3 Xcoordinate
    -2.77345361,              !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    6.5589278157,             !- Vertex 4 Xcoordinate
    -1.4796527239,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.3424572222,            !- Vertex 1 Xcoordinate
    -4.4456524867,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    6.8061884192,             !- Vertex 2 Xcoordinate
    2.5978441845,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    9.9974323264,             !- Vertex 3 Xcoordinate
    4.4388247366,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    12.8796944673,            !- Vertex 4 Xcoordinate
    -0.5574419151,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_4,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    20.4546797484,            !- Vertex 1 Xcoordinate
    -16.0881156451,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    16.1320262507,            !- Vertex 2 Xcoordinate
    -18.0741202569,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    4.855772365,              !- Vertex 3 Xcoordinate
    1.4726785347,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    6.8061884192,             !- Vertex 4 Xcoordinate
    2.5978441845,             !- Vertex 4 Ycoordinate
    31.44,                    !- Vertex 4 Zcoordinate
    17.5293482935,            !- Vertex 5 Xcoordinate
    -7.424163105,             !- Vertex 5 Ycoordinate
    31.44;                    !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_5,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9878099667,             !- Vertex 1 Xcoordinate
    -0.4707736512,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    1.9483836413,             !- Vertex 2 Xcoordinate
    -1.0703940334,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    1.898414465,              !- Vertex 3 Xcoordinate
    -0.98377584,              !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    2.9378313757,             !- Vertex 4 Xcoordinate
    -0.3841383654,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_6,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9378313757,             !- Vertex 1 Xcoordinate
    -0.3841383654,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -1.0485500855,            !- Vertex 2 Xcoordinate
    -2.6838736186,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -1.3733679716,            !- Vertex 3 Xcoordinate
    -2.1208187298,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    2.6130359198,             !- Vertex 4 Xcoordinate
    0.1788776505,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_8,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9974323201,             !- Vertex 1 Xcoordinate
    4.4388247473,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    4.8557723721,             !- Vertex 2 Xcoordinate
    1.4726785358,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    3.1614681311,             !- Vertex 3 Xcoordinate
    4.4096666909,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    8.3031319797,             !- Vertex 4 Xcoordinate
    7.3758151411,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_9,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.3031319797,             !- Vertex 1 Xcoordinate
    7.3758151411,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    0.9187316817,             !- Vertex 2 Xcoordinate
    3.1158658048,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -1.1936430119,            !- Vertex 3 Xcoordinate
    6.7775573346,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    7.0739367933,             !- Vertex 4 Xcoordinate
    9.5065675044,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Floor_0_0_10,    !- Name
    Floor,                    !- Surface Type
    Forjado interior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Floor_0_0_10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.6130359185,             !- Vertex 1 Xcoordinate
    0.1788776473,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -3.4286776605,            !- Vertex 2 Xcoordinate
    -3.3064959392,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -7.9579318318,            !- Vertex 3 Xcoordinate
    4.5447620688,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    -1.1936430132,            !- Vertex 4 Xcoordinate
    6.777557329,              !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.9776935717,            !- Vertex 1 Xcoordinate
    -16.7667037798,           !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    20.4546797418,            !- Vertex 2 Xcoordinate
    -16.088115655,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    17.5293482903,            !- Vertex 3 Xcoordinate
    -7.4241631074,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    14.3424572227,            !- Vertex 4 Xcoordinate
    -4.4456524929,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    3,                        !- Number of Vertices
    -3.4520348968,            !- Vertex 1 Xcoordinate
    -3.2660072187,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    -3.8177774138,            !- Vertex 2 Xcoordinate
    0.3834450232,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -5.1229767482,            !- Vertex 3 Xcoordinate
    -0.369504818,             !- Vertex 3 Ycoordinate
    35.18;                    !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.4469223694,            !- Vertex 1 Xcoordinate
    -3.3170210439,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    -1.3733679777,            !- Vertex 2 Xcoordinate
    -2.1208187403,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -3.0676722221,            !- Vertex 3 Xcoordinate
    0.8161694126,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -3.8177774138,            !- Vertex 4 Xcoordinate
    0.3834450232,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.0485500891,            !- Vertex 1 Xcoordinate
    -2.6838736259,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    1.8984144562,             !- Vertex 2 Xcoordinate
    -0.9837758379,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -0.120705085,             !- Vertex 3 Xcoordinate
    2.5162303809,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -3.0676722175,            !- Vertex 4 Xcoordinate
    0.8161694171,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_4,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.9483836461,             !- Vertex 1 Xcoordinate
    -1.0703940256,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    2.9878099692,             !- Vertex 2 Xcoordinate
    -0.4707736595,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    0.9187316826,             !- Vertex 3 Xcoordinate
    3.115865798,              !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -0.1207050858,            !- Vertex 4 Xcoordinate
    2.5162303783,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_5,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.1229767494,            !- Vertex 1 Xcoordinate
    -0.3695048193,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    3.1325042331,             !- Vertex 2 Xcoordinate
    4.3929578585,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    1.2848973456,             !- Vertex 3 Xcoordinate
    7.5956881467,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -7.9579318404,            !- Vertex 4 Xcoordinate
    4.544762068,              !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_6,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.4159123607,             !- Vertex 1 Xcoordinate
    -8.1466585021,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    9.6296849418,             !- Vertex 2 Xcoordinate
    -6.8695664403,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    6.5299639331,             !- Vertex 3 Xcoordinate
    -1.4963615465,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    4.3161913657,             !- Vertex 4 Xcoordinate
    -2.7734536119,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_7,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.132504229,              !- Vertex 1 Xcoordinate
    4.3929578562,             !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    3.1614681255,             !- Vertex 2 Xcoordinate
    4.4096666919,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    1.3173253426,             !- Vertex 3 Xcoordinate
    7.6063921661,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    1.2848973463,             !- Vertex 4 Xcoordinate
    7.5956881471,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_8,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.5589278036,             !- Vertex 1 Xcoordinate
    -1.4796527258,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    11.7005838321,            !- Vertex 2 Xcoordinate
    1.4864912145,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    7.0739368001,             !- Vertex 3 Xcoordinate
    9.5065674909,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    1.3173253426,             !- Vertex 4 Xcoordinate
    7.6063921661,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_9,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    11.8422637481,            !- Vertex 1 Xcoordinate
    -10.7049565485,           !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    15.8314714085,            !- Vertex 2 Xcoordinate
    -8.4036427194,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    12.8796944617,            !- Vertex 3 Xcoordinate
    -0.5574419125,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    11.7005838359,            !- Vertex 4 Xcoordinate
    1.4864912153,             !- Vertex 4 Ycoordinate
    35.18,                    !- Vertex 4 Zcoordinate
    6.5299639331,             !- Vertex 5 Xcoordinate
    -1.4963615465,            !- Vertex 5 Ycoordinate
    35.18;                    !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Ceiling_1_0_10,    !- Name
    Ceiling,                  !- Surface Type
    Forjado interior Aljarafe Center oficinas_Reversed,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Ceiling_1_0_10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2502255997,             !- Vertex 1 Xcoordinate
    -21.6953432808,           !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    18.977693574,             !- Vertex 2 Xcoordinate
    -16.7667037749,           !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    15.8314714091,            !- Vertex 3 Xcoordinate
    -8.4036427191,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    3.2869932558,             !- Vertex 4 Xcoordinate
    -15.6403632686,           !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.8796944615,            !- Vertex 1 Xcoordinate
    -0.5574419185,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    7.0739368061,             !- Vertex 2 Xcoordinate
    9.5065674965,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    7.0739368061,             !- Vertex 3 Xcoordinate
    9.5065674965,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    12.8796944615,            !- Vertex 4 Xcoordinate
    -0.5574419185,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0739368061,             !- Vertex 1 Xcoordinate
    9.5065674965,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -7.9579318335,            !- Vertex 2 Xcoordinate
    4.544762071,              !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -7.9579318335,            !- Vertex 3 Xcoordinate
    4.544762071,              !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    7.0739368061,             !- Vertex 4 Xcoordinate
    9.5065674965,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.9579318335,            !- Vertex 1 Xcoordinate
    4.544762071,              !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -3.4520349078,            !- Vertex 2 Xcoordinate
    -3.2660072194,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -3.4520349078,            !- Vertex 3 Xcoordinate
    -3.2660072194,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -7.9579318335,            !- Vertex 4 Xcoordinate
    4.544762071,              !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.4520349078,            !- Vertex 1 Xcoordinate
    -3.2660072194,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -3.4469223771,            !- Vertex 2 Xcoordinate
    -3.317021044,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -3.4469223771,            !- Vertex 3 Xcoordinate
    -3.317021044,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -3.4520349078,            !- Vertex 4 Xcoordinate
    -3.2660072194,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.4469223769,            !- Vertex 1 Xcoordinate
    -3.3170210439,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -1.3733679744,            !- Vertex 2 Xcoordinate
    -2.1208187331,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -1.3733679744,            !- Vertex 3 Xcoordinate
    -2.1208187331,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -3.4469223769,            !- Vertex 4 Xcoordinate
    -3.3170210439,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.3733679709,            !- Vertex 1 Xcoordinate
    -2.1208187294,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -1.0485500843,            !- Vertex 2 Xcoordinate
    -2.6838736179,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -1.0485500843,            !- Vertex 3 Xcoordinate
    -2.6838736179,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -1.3733679709,            !- Vertex 4 Xcoordinate
    -2.1208187294,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.0485500821,            !- Vertex 1 Xcoordinate
    -2.6838736141,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    1.8984144588,             !- Vertex 2 Xcoordinate
    -0.9837758387,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    1.8984144588,             !- Vertex 3 Xcoordinate
    -0.9837758387,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -1.0485500821,            !- Vertex 4 Xcoordinate
    -2.6838736141,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.8984144624,             !- Vertex 1 Xcoordinate
    -0.9837758356,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    1.9483836397,             !- Vertex 2 Xcoordinate
    -1.0703940284,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    1.9483836397,             !- Vertex 3 Xcoordinate
    -1.0703940284,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    1.8984144624,             !- Vertex 4 Xcoordinate
    -0.9837758356,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.9483836395,             !- Vertex 1 Xcoordinate
    -1.0703940328,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    2.9878099666,             !- Vertex 2 Xcoordinate
    -0.4707736539,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    2.9878099666,             !- Vertex 3 Xcoordinate
    -0.4707736539,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    1.9483836395,             !- Vertex 4 Xcoordinate
    -1.0703940328,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9878099692,             !- Vertex 1 Xcoordinate
    -0.4707736531,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    0.9187316765,             !- Vertex 2 Xcoordinate
    3.1158658009,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    0.9187316765,             !- Vertex 3 Xcoordinate
    3.1158658009,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    2.9878099692,             !- Vertex 4 Xcoordinate
    -0.4707736531,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.9187316772,             !- Vertex 1 Xcoordinate
    3.1158657999,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    3.1614681266,             !- Vertex 2 Xcoordinate
    4.409666686,              !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    3.1614681266,             !- Vertex 3 Xcoordinate
    4.409666686,              !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    0.9187316772,             !- Vertex 4 Xcoordinate
    3.1158657999,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1614681246,             !- Vertex 1 Xcoordinate
    4.4096666863,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    6.5589278114,             !- Vertex 2 Xcoordinate
    -1.4796527264,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    6.5589278114,             !- Vertex 3 Xcoordinate
    -1.4796527264,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    3.1614681246,             !- Vertex 4 Xcoordinate
    4.4096666863,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_14_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_14_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.5589278113,             !- Vertex 1 Xcoordinate
    -1.4796527231,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    4.3161913619,             !- Vertex 2 Xcoordinate
    -2.7734536093,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    4.3161913619,             !- Vertex 3 Xcoordinate
    -2.7734536093,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    6.5589278113,             !- Vertex 4 Xcoordinate
    -1.4796527231,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_15_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_15_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.3161913633,             !- Vertex 1 Xcoordinate
    -2.7734536118,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    7.4159123548,             !- Vertex 2 Xcoordinate
    -8.1466585039,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    7.4159123548,             !- Vertex 3 Xcoordinate
    -8.1466585039,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    4.3161913633,             !- Vertex 4 Xcoordinate
    -2.7734536118,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_16_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.415912355,              !- Vertex 1 Xcoordinate
    -8.1466585041,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    9.6296849426,             !- Vertex 2 Xcoordinate
    -6.8695664337,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    9.6296849426,             !- Vertex 3 Xcoordinate
    -6.8695664337,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    7.415912355,              !- Vertex 4 Xcoordinate
    -8.1466585041,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_17_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6296849445,             !- Vertex 1 Xcoordinate
    -6.8695664323,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    11.8422637456,            !- Vertex 2 Xcoordinate
    -10.7049565435,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    11.8422637456,            !- Vertex 3 Xcoordinate
    -10.7049565435,           !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    9.6296849445,             !- Vertex 4 Xcoordinate
    -6.8695664323,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_18_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_18_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.8422637424,            !- Vertex 1 Xcoordinate
    -10.7049565425,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    9.6284911547,             !- Vertex 2 Xcoordinate
    -11.9820486129,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    9.6284911547,             !- Vertex 3 Xcoordinate
    -11.9820486129,           !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    11.8422637424,            !- Vertex 4 Xcoordinate
    -10.7049565425,           !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_19_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_19_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6284911547,             !- Vertex 1 Xcoordinate
    -11.9820486129,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    5.6420872621,             !- Vertex 2 Xcoordinate
    -14.2817449906,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    5.6420872621,             !- Vertex 3 Xcoordinate
    -14.2817449906,           !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    9.6284911547,             !- Vertex 4 Xcoordinate
    -11.9820486129,           !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Partition_20_0_0,    !- Name
    Wall,                     !- Surface Type
    Particion interna Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PlantaX08:Office_Partition_20_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.6420872621,             !- Vertex 1 Xcoordinate
    -14.2817449906,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    3.2869932539,             !- Vertex 2 Xcoordinate
    -15.6403632605,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    3.2869932539,             !- Vertex 3 Xcoordinate
    -15.6403632605,           !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    5.6420872621,             !- Vertex 4 Xcoordinate
    -14.2817449906,           !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_21_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.2869932529,             !- Vertex 1 Xcoordinate
    -15.640363261,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    8.2502255958,             !- Vertex 2 Xcoordinate
    -21.6953432774,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    8.2502255958,             !- Vertex 3 Xcoordinate
    -21.6953432774,           !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    3.2869932529,             !- Vertex 4 Xcoordinate
    -15.640363261,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_22_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.2502255958,             !- Vertex 1 Xcoordinate
    -21.6953432774,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    20.4546797433,            !- Vertex 2 Xcoordinate
    -16.088115648,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    20.4546797433,            !- Vertex 3 Xcoordinate
    -16.088115648,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    8.2502255958,             !- Vertex 4 Xcoordinate
    -21.6953432774,           !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_23_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.4546797433,            !- Vertex 1 Xcoordinate
    -16.088115648,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    17.5293482903,            !- Vertex 2 Xcoordinate
    -7.424163104,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    17.5293482903,            !- Vertex 3 Xcoordinate
    -7.424163104,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    20.4546797433,            !- Vertex 4 Xcoordinate
    -16.088115648,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_24_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    17.5293482903,            !- Vertex 1 Xcoordinate
    -7.424163104,             !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    14.3424572241,            !- Vertex 2 Xcoordinate
    -4.4456524861,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    14.3424572241,            !- Vertex 3 Xcoordinate
    -4.4456524861,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    17.5293482903,            !- Vertex 4 Xcoordinate
    -7.424163104,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PlantaX08:Office_Wall_25_0_0,    !- Name
    Wall,                     !- Surface Type
    Fachada exterior Aljarafe Center oficinas,    !- Construction Name
    PlantaX08:Office,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.3424572241,            !- Vertex 1 Xcoordinate
    -4.4456524861,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    12.8796944615,            !- Vertex 2 Xcoordinate
    -0.5574419185,            !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    12.8796944615,            !- Vertex 3 Xcoordinate
    -0.5574419185,            !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    14.3424572241,            !- Vertex 4 Xcoordinate
    -4.4456524861,            !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_2_0_0_0_0_4_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    5,                        !- Multiplier
    4,                        !- Number of Vertices
    8.76766303,               !- Vertex 1 Xcoordinate
    6.570572287,              !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    8.3099410193,             !- Vertex 2 Xcoordinate
    7.3640119892,             !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    8.3099410193,             !- Vertex 3 Xcoordinate
    7.3640119892,             !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    8.76766303,               !- Vertex 4 Xcoordinate
    6.570572287,              !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_3_0_0_0_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    4,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.5593887406,            !- Vertex 1 Xcoordinate
    5.9966584058,             !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    -4.4292263872,            !- Vertex 2 Xcoordinate
    5.7095374059,             !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    -4.4292263872,            !- Vertex 3 Xcoordinate
    5.7095374059,             !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    -3.5593887406,            !- Vertex 4 Xcoordinate
    5.9966584058,             !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_4_0_0_0_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    4,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.6967293221,            !- Vertex 1 Xcoordinate
    2.3585243458,             !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    -6.2390076486,            !- Vertex 2 Xcoordinate
    1.5650844492,             !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    -6.2390076486,            !- Vertex 3 Xcoordinate
    1.5650844492,             !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    -6.6967293221,            !- Vertex 4 Xcoordinate
    2.3585243458,             !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_21_0_0_0_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_21_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    3,                        !- Multiplier
    4,                        !- Number of Vertices
    4.1295315459,             !- Vertex 1 Xcoordinate
    -16.6682322333,           !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    4.7102189278,             !- Vertex 2 Xcoordinate
    -17.3766517167,           !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    4.7102189278,             !- Vertex 3 Xcoordinate
    -17.3766517167,           !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    4.1295315459,             !- Vertex 4 Xcoordinate
    -16.6682322333,           !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_23_0_0_0_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_23_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    4,                        !- Multiplier
    4,                        !- Number of Vertices
    19.581250571,             !- Vertex 1 Xcoordinate
    -13.5012809522,           !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    19.2882211549,            !- Vertex 2 Xcoordinate
    -12.6334158929,           !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    19.2882211549,            !- Vertex 3 Xcoordinate
    -12.6334158929,           !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    19.581250571,             !- Vertex 4 Xcoordinate
    -13.5012809522,           !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_24_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_24_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    2,                        !- Multiplier
    4,                        !- Number of Vertices
    16.6496562165,            !- Vertex 1 Xcoordinate
    -6.6019912356,            !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    15.9804370025,            !- Vertex 2 Xcoordinate
    -5.9765300908,            !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    15.9804370025,            !- Vertex 3 Xcoordinate
    -5.9765300908,            !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    16.6496562165,            !- Vertex 4 Xcoordinate
    -6.6019912356,            !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PlantaX08:Office_Wall_25_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Vidrio Aljarafe Center Clr 6mm/12mm Air - 1001,    !- Construction Name
    PlantaX08:Office_Wall_25_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.4347148502,            !- Vertex 1 Xcoordinate
    -2.0327571203,            !- Vertex 1 Ycoordinate
    32.522,                   !- Vertex 1 Zcoordinate
    13.1121805215,            !- Vertex 2 Xcoordinate
    -1.1754196099,            !- Vertex 2 Ycoordinate
    32.522,                   !- Vertex 2 Zcoordinate
    13.1121805215,            !- Vertex 3 Xcoordinate
    -1.1754196099,            !- Vertex 3 Ycoordinate
    35.138,                   !- Vertex 3 Zcoordinate
    13.4347148502,            !- Vertex 4 Xcoordinate
    -2.0327571203,            !- Vertex 4 Ycoordinate
    35.138;                   !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    33.98556,                 !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Frame Solar Absorptance
    0.3,                      !- Frame Visible Absorptance
    0.3,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    33.98556,                 !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.3,                      !- Divider Solar Absorptance
    0.3,                      !- Divider Visible Absorptance
    0.3,                      !- Divider Thermal Hemispherical Emissivity
    0.3,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.3,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.3;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 1 (1),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    114.7695833575,           !- Vertex 1 Xcoordinate
    -7.0699975482,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.6064526038,            !- Vertex 2 Xcoordinate
    -13.581153786,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.1445624027,            !- Vertex 3 Xcoordinate
    4.3870682253,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    69.6273867141,            !- Vertex 4 Xcoordinate
    34.5633662237,            !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    95.1696844921,            !- Vertex 5 Xcoordinate
    33.3105500235,            !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    106.162472129,            !- Vertex 6 Xcoordinate
    14.2528477765,            !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 2 (2),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    95.1696844921,            !- Vertex 1 Xcoordinate
    33.3105500235,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.7744090347,            !- Vertex 2 Xcoordinate
    37.3519302005,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.7149951969,             !- Vertex 3 Xcoordinate
    50.8008712182,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.4232104942,            !- Vertex 4 Xcoordinate
    71.0114353734,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 3 (3),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    46.7910820405,            !- Vertex 1 Xcoordinate
    -28.3203548303,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.0216193181,            !- Vertex 2 Xcoordinate
    -35.0766427539,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.2209027132,            !- Vertex 3 Xcoordinate
    9.5830459132,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.2303865764,            !- Vertex 4 Xcoordinate
    -0.4225884688,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 4 (4),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.0442849588,            !- Vertex 1 Xcoordinate
    -54.4935832433,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    33.7736075965,            !- Vertex 2 Xcoordinate
    -55.3926401818,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.7822696456,            !- Vertex 3 Xcoordinate
    -48.6015180259,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.7787188774,            !- Vertex 4 Xcoordinate
    -44.3260236187,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 5 (5),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    44.7442824823,            !- Vertex 1 Xcoordinate
    -47.6304326627,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    35.0442849588,            !- Vertex 2 Xcoordinate
    -54.4935832433,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.2166447572,            !- Vertex 3 Xcoordinate
    -41.174389342,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    40.822357133,             !- Vertex 4 Xcoordinate
    -37.205165142,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 6 (6),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.2517784055,             !- Vertex 1 Xcoordinate
    31.1321127278,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.3196380816,            !- Vertex 2 Xcoordinate
    27.6881488394,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -17.3249946933,           !- Vertex 3 Xcoordinate
    40.7670213419,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.6353307348,            !- Vertex 4 Xcoordinate
    45.7084874408,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 7 (7),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    20.1861073636,            !- Vertex 1 Xcoordinate
    -39.8702347588,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.8217529874,            !- Vertex 2 Xcoordinate
    -9.5331038043,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -29.9524578517,           !- Vertex 3 Xcoordinate
    34.0104904222,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -28.6256705972,           !- Vertex 4 Xcoordinate
    36.9655792509,            !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -17.3249946933,           !- Vertex 5 Xcoordinate
    40.7670213419,            !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    2.8126037591,             !- Vertex 6 Xcoordinate
    25.2791319268,            !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 8 (8),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    12.7744090375,            !- Vertex 1 Xcoordinate
    37.3519302013,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.2798728561,             !- Vertex 2 Xcoordinate
    37.7685760597,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.8498340127,             !- Vertex 3 Xcoordinate
    47.7842410768,            !- Vertex 3 Ycoordinate
    0;                        !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 9 (9),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.8498340127,             !- Vertex 1 Xcoordinate
    47.7842410768,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.2517784085,             !- Vertex 2 Xcoordinate
    31.1321127315,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.1057736534,            !- Vertex 3 Xcoordinate
    47.4726139826,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.7149951985,             !- Vertex 4 Xcoordinate
    50.800871216,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 10 (10),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    40.8223571269,            !- Vertex 1 Xcoordinate
    -37.2051651389,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.7476494679,            !- Vertex 2 Xcoordinate
    -41.7645474579,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.1861073633,            !- Vertex 3 Xcoordinate
    -39.8702347633,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.8126037591,             !- Vertex 4 Xcoordinate
    25.2791319268,            !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    23.220902719,             !- Vertex 5 Xcoordinate
    9.5830459119,             !- Vertex 5 Ycoordinate
    0;                        !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 11 (11),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    21.7476494732,            !- Vertex 1 Xcoordinate
    -41.7645474558,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    24.2166447571,            !- Vertex 2 Xcoordinate
    -41.1743893435,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -11.6238840972,           !- Vertex 3 Xcoordinate
    2.9134215682,             !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -11.7922128647,           !- Vertex 4 Xcoordinate
    2.5445071532,             !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    -4.8217529978,            !- Vertex 5 Xcoordinate
    -9.5331037947,            !- Vertex 5 Ycoordinate
    4.5;                      !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 12 (12),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.778718882,             !- Vertex 1 Xcoordinate
    -44.3260236293,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    12.121349503,             !- Vertex 2 Xcoordinate
    18.119746703,             !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -0.3196380829,            !- Vertex 3 Xcoordinate
    27.6881488315,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -11.6238840972,           !- Vertex 4 Xcoordinate
    2.9134215682,             !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 13 (13),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -11.7922128626,           !- Vertex 1 Xcoordinate
    2.5445071545,             !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.2798728633,             !- Vertex 2 Xcoordinate
    37.7685760572,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -22.3549812767,           !- Vertex 3 Xcoordinate
    39.0749807144,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -28.62567059,             !- Vertex 4 Xcoordinate
    36.9655792476,            !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    -29.9524578439,           !- Vertex 5 Xcoordinate
    34.0104904202,            !- Vertex 5 Ycoordinate
    4.5;                      !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 14 (14),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.6353307278,            !- Vertex 1 Xcoordinate
    45.7084874374,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.0396728197,             !- Vertex 2 Xcoordinate
    48.2902871254,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.6702055165,             !- Vertex 3 Xcoordinate
    49.8643533668,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -3.105773654,             !- Vertex 4 Xcoordinate
    47.4726139841,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 15 (15),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -22.3549812771,           !- Vertex 1 Xcoordinate
    39.0749807137,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    7.5469586418,             !- Vertex 2 Xcoordinate
    37.60832979,              !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.0396728197,             !- Vertex 3 Xcoordinate
    48.2902871254,            !- Vertex 3 Ycoordinate
    4.5;                      !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 16 (16),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.546958639,              !- Vertex 1 Xcoordinate
    37.6083297811,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    69.6273867055,            !- Vertex 2 Xcoordinate
    34.5633662284,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    55.7375249899,            !- Vertex 3 Xcoordinate
    65.571663801,             !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.6702055161,             !- Vertex 4 Xcoordinate
    49.8643533569,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 17 (17),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    98.6064525892,            !- Vertex 1 Xcoordinate
    -13.5811537823,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    114.769583362,            !- Vertex 2 Xcoordinate
    -7.0699975485,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    106.1624721157,           !- Vertex 3 Xcoordinate
    14.2528477773,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    73.4232104893,            !- Vertex 4 Xcoordinate
    71.0114353695,            !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    55.7375249899,            !- Vertex 5 Xcoordinate
    65.571663801,             !- Vertex 5 Ycoordinate
    4.5,                      !- Vertex 5 Zcoordinate
    83.1445624045,            !- Vertex 6 Xcoordinate
    4.3870682205,             !- Vertex 6 Ycoordinate
    4.5;                      !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 18 (18),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    33.7736075866,            !- Vertex 1 Xcoordinate
    -55.3926401772,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    44.7442824801,            !- Vertex 2 Xcoordinate
    -47.6304326617,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    40.0216193187,            !- Vertex 3 Xcoordinate
    -35.0766427608,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    27.5332697949,            !- Vertex 4 Xcoordinate
    -47.5406873309,           !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    27.7822696443,            !- Vertex 5 Xcoordinate
    -48.6015180306,           !- Vertex 5 Ycoordinate
    4.5;                      !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 19 (19),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.5332697949,            !- Vertex 1 Xcoordinate
    -47.5406873309,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    46.7910820408,            !- Vertex 2 Xcoordinate
    -28.3203548364,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    36.2303865777,            !- Vertex 3 Xcoordinate
    -0.4225884686,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    12.1213495015,            !- Vertex 4 Xcoordinate
    18.1197467039,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 20 (20),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    44.744282482,             !- Vertex 1 Xcoordinate
    -47.6304326629,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    40.0216193189,            !- Vertex 2 Xcoordinate
    -35.0766427559,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    40.0216193189,            !- Vertex 3 Xcoordinate
    -35.0766427559,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    44.744282482,             !- Vertex 4 Xcoordinate
    -47.6304326629,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 21 (21),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.0216193189,            !- Vertex 1 Xcoordinate
    -35.0766427559,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.7910820428,            !- Vertex 2 Xcoordinate
    -28.320354834,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.7910820428,            !- Vertex 3 Xcoordinate
    -28.320354834,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    40.0216193189,            !- Vertex 4 Xcoordinate
    -35.0766427559,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 22 (22),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    46.7910820428,            !- Vertex 1 Xcoordinate
    -28.320354834,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.2303865813,            !- Vertex 2 Xcoordinate
    -0.4225884707,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.2303865813,            !- Vertex 3 Xcoordinate
    -0.4225884707,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    46.7910820428,            !- Vertex 4 Xcoordinate
    -28.320354834,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 23 (23),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    36.2303865813,            !- Vertex 1 Xcoordinate
    -0.4225884707,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.3196380849,            !- Vertex 2 Xcoordinate
    27.6881488348,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.3196380849,            !- Vertex 3 Xcoordinate
    27.6881488348,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    36.2303865813,            !- Vertex 4 Xcoordinate
    -0.4225884707,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 24 (24),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.3196380849,            !- Vertex 1 Xcoordinate
    27.6881488348,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.2798728548,             !- Vertex 2 Xcoordinate
    37.7685760558,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.2798728548,             !- Vertex 3 Xcoordinate
    37.7685760558,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.3196380849,            !- Vertex 4 Xcoordinate
    27.6881488348,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 25 (25),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.2798728548,             !- Vertex 1 Xcoordinate
    37.7685760558,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    69.6273867121,            !- Vertex 2 Xcoordinate
    34.5633662213,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    69.6273867121,            !- Vertex 3 Xcoordinate
    34.5633662213,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.2798728548,             !- Vertex 4 Xcoordinate
    37.7685760558,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 26 (26),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    69.6273867121,            !- Vertex 1 Xcoordinate
    34.5633662213,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    83.1445624087,            !- Vertex 2 Xcoordinate
    4.3870682216,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    83.1445624087,            !- Vertex 3 Xcoordinate
    4.3870682216,             !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    69.6273867121,            !- Vertex 4 Xcoordinate
    34.5633662213,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 27 (27),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.1445624087,            !- Vertex 1 Xcoordinate
    4.3870682216,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    98.606452598,             !- Vertex 2 Xcoordinate
    -13.5811537834,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    98.606452598,             !- Vertex 3 Xcoordinate
    -13.5811537834,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    83.1445624087,            !- Vertex 4 Xcoordinate
    4.3870682216,             !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 28 (28),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    98.606452598,             !- Vertex 1 Xcoordinate
    -13.5811537834,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    114.7695833613,           !- Vertex 2 Xcoordinate
    -7.0699975488,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    114.7695833613,           !- Vertex 3 Xcoordinate
    -7.0699975488,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    98.606452598,             !- Vertex 4 Xcoordinate
    -13.5811537834,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 29 (29),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    114.7695833613,           !- Vertex 1 Xcoordinate
    -7.0699975488,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    106.1624721223,           !- Vertex 2 Xcoordinate
    14.2528477794,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    106.1624721223,           !- Vertex 3 Xcoordinate
    14.2528477794,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    114.7695833613,           !- Vertex 4 Xcoordinate
    -7.0699975488,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 30 (30),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    106.1624721223,           !- Vertex 1 Xcoordinate
    14.2528477794,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    73.4232104967,            !- Vertex 2 Xcoordinate
    71.0114353718,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.4232104967,            !- Vertex 3 Xcoordinate
    71.0114353718,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    106.1624721223,           !- Vertex 4 Xcoordinate
    14.2528477794,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 31 (31),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    73.4232104967,            !- Vertex 1 Xcoordinate
    71.0114353718,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.1057736558,            !- Vertex 2 Xcoordinate
    47.4726139815,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.1057736558,            !- Vertex 3 Xcoordinate
    47.4726139815,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    73.4232104967,            !- Vertex 4 Xcoordinate
    71.0114353718,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 32 (32),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.1057736558,            !- Vertex 1 Xcoordinate
    47.4726139815,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.6353307243,            !- Vertex 2 Xcoordinate
    45.7084874365,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.6353307243,            !- Vertex 3 Xcoordinate
    45.7084874365,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -3.1057736558,            !- Vertex 4 Xcoordinate
    47.4726139815,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 33 (33),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.6353307243,            !- Vertex 1 Xcoordinate
    45.7084874365,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -28.6256705932,           !- Vertex 2 Xcoordinate
    36.9655792486,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -28.6256705932,           !- Vertex 3 Xcoordinate
    36.9655792486,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -2.6353307243,            !- Vertex 4 Xcoordinate
    45.7084874365,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 34 (34),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.6256705932,           !- Vertex 1 Xcoordinate
    36.9655792486,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -29.9524578449,           !- Vertex 2 Xcoordinate
    34.0104904183,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -29.9524578449,           !- Vertex 3 Xcoordinate
    34.0104904183,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -28.6256705932,           !- Vertex 4 Xcoordinate
    36.9655792486,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 35 (35),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.9524578449,           !- Vertex 1 Xcoordinate
    34.0104904183,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.8217529852,            !- Vertex 2 Xcoordinate
    -9.5331037986,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.8217529852,            !- Vertex 3 Xcoordinate
    -9.5331037986,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -29.9524578449,           !- Vertex 4 Xcoordinate
    34.0104904183,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 36 (36),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.8217529852,            !- Vertex 1 Xcoordinate
    -9.5331037986,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.7476494694,            !- Vertex 2 Xcoordinate
    -41.7645474522,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.7476494694,            !- Vertex 3 Xcoordinate
    -41.7645474522,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -4.8217529852,            !- Vertex 4 Xcoordinate
    -9.5331037986,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 37 (37),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.7476494694,            !- Vertex 1 Xcoordinate
    -41.7645474522,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.2166447566,            !- Vertex 2 Xcoordinate
    -41.1743893423,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    24.2166447566,            !- Vertex 3 Xcoordinate
    -41.1743893423,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    21.7476494694,            !- Vertex 4 Xcoordinate
    -41.7645474522,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 38 (38),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.2166447566,            !- Vertex 1 Xcoordinate
    -41.1743893423,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.7787188818,            !- Vertex 2 Xcoordinate
    -44.3260236265,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.7787188818,            !- Vertex 3 Xcoordinate
    -44.3260236265,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    24.2166447566,            !- Vertex 4 Xcoordinate
    -41.1743893423,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 39 (39),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.7787188818,            !- Vertex 1 Xcoordinate
    -44.3260236265,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.7822696495,            !- Vertex 2 Xcoordinate
    -48.6015180288,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.7822696495,            !- Vertex 3 Xcoordinate
    -48.6015180288,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    26.7787188818,            !- Vertex 4 Xcoordinate
    -44.3260236265,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 40 (40),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.7822696495,            !- Vertex 1 Xcoordinate
    -48.6015180288,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    33.7736075913,            !- Vertex 2 Xcoordinate
    -55.3926401779,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.7736075913,            !- Vertex 3 Xcoordinate
    -55.3926401779,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    27.7822696495,            !- Vertex 4 Xcoordinate
    -48.6015180288,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +00 - Surface 41 (41),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +00,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    33.7736075913,            !- Vertex 1 Xcoordinate
    -55.3926401779,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    44.744282482,             !- Vertex 2 Xcoordinate
    -47.6304326629,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    44.744282482,             !- Vertex 3 Xcoordinate
    -47.6304326629,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    33.7736075913,            !- Vertex 4 Xcoordinate
    -55.3926401779,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 1 (42),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    46.7910820407,            !- Vertex 1 Xcoordinate
    -28.32035483,             !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    40.0216193184,            !- Vertex 2 Xcoordinate
    -35.0766427538,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    23.220902714,             !- Vertex 3 Xcoordinate
    9.5830459101,             !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    36.2303865761,            !- Vertex 4 Xcoordinate
    -0.4225884686,            !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 2 (43),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.0442849653,            !- Vertex 1 Xcoordinate
    -54.4935832407,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    33.7736075864,            !- Vertex 2 Xcoordinate
    -55.3926401906,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    27.7822696537,            !- Vertex 3 Xcoordinate
    -48.6015180329,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    26.7787188833,            !- Vertex 4 Xcoordinate
    -44.3260236262,           !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 3 (44),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    44.7442824822,            !- Vertex 1 Xcoordinate
    -47.6304326673,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    35.0442849653,            !- Vertex 2 Xcoordinate
    -54.4935832407,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    24.1349634145,            !- Vertex 3 Xcoordinate
    -41.0739122682,           !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    11.9711573132,            !- Vertex 4 Xcoordinate
    -19.9859820741,           !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    31.0477767258,            !- Vertex 5 Xcoordinate
    -11.222361667,            !- Vertex 5 Ycoordinate
    4.5;                      !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 4 (45),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    31.047776726,             !- Vertex 1 Xcoordinate
    -11.2223616732,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    8.2502255997,             !- Vertex 2 Xcoordinate
    -21.6953432801,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -2.9510232014,            !- Vertex 3 Xcoordinate
    -8.0287688039,            !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -30.1710713667,           !- Vertex 4 Xcoordinate
    39.1614651991,            !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    -23.470298466,            !- Vertex 5 Xcoordinate
    45.4933935276,            !- Vertex 5 Ycoordinate
    4.5,                      !- Vertex 5 Zcoordinate
    23.2209027105,            !- Vertex 6 Xcoordinate
    9.5830459096,             !- Vertex 6 Ycoordinate
    4.5;                      !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 5 (46),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    8.2502255897,             !- Vertex 1 Xcoordinate
    -21.6953432774,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    11.9711573205,            !- Vertex 2 Xcoordinate
    -19.9859820801,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -24.9769958293,           !- Vertex 3 Xcoordinate
    44.0696324352,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -30.1710713636,           !- Vertex 4 Xcoordinate
    39.1614651983,            !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    -2.9510231995,            !- Vertex 5 Xcoordinate
    -8.0287688088,            !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 6 (47),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    26.7787188839,            !- Vertex 1 Xcoordinate
    -44.326023625,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    12.1213495043,            !- Vertex 2 Xcoordinate
    18.1197467007,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -23.4702984677,           !- Vertex 3 Xcoordinate
    45.4933935217,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -24.9769958293,           !- Vertex 4 Xcoordinate
    44.0696324352,            !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    24.1349634168,            !- Vertex 5 Xcoordinate
    -41.0739122719,           !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 7 (48),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    33.7736075858,            !- Vertex 1 Xcoordinate
    -55.3926401762,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    44.7442824799,            !- Vertex 2 Xcoordinate
    -47.6304326615,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    40.0216193194,            !- Vertex 3 Xcoordinate
    -35.0766427603,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    27.5332697947,            !- Vertex 4 Xcoordinate
    -47.5406873294,           !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    27.7822696441,            !- Vertex 5 Xcoordinate
    -48.6015180291,           !- Vertex 5 Ycoordinate
    9;                        !- Vertex 5 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 8 (49),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.5332697947,            !- Vertex 1 Xcoordinate
    -47.5406873294,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    46.791082042,             !- Vertex 2 Xcoordinate
    -28.3203548363,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    36.2303865809,            !- Vertex 3 Xcoordinate
    -0.4225884677,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    12.1213495061,            !- Vertex 4 Xcoordinate
    18.1197467065,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 9 (50),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    33.7736075913,            !- Vertex 1 Xcoordinate
    -55.3926401779,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    44.7442824825,            !- Vertex 2 Xcoordinate
    -47.6304326627,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    44.7442824825,            !- Vertex 3 Xcoordinate
    -47.6304326627,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    33.7736075913,            !- Vertex 4 Xcoordinate
    -55.3926401779,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 10 (51),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    44.7442824825,            !- Vertex 1 Xcoordinate
    -47.6304326627,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    40.021619319,             !- Vertex 2 Xcoordinate
    -35.0766427553,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    40.021619319,             !- Vertex 3 Xcoordinate
    -35.0766427553,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    44.7442824825,            !- Vertex 4 Xcoordinate
    -47.6304326627,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 11 (52),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    40.021619319,             !- Vertex 1 Xcoordinate
    -35.0766427553,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    46.791082043,             !- Vertex 2 Xcoordinate
    -28.3203548333,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    46.791082043,             !- Vertex 3 Xcoordinate
    -28.3203548333,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    40.021619319,             !- Vertex 4 Xcoordinate
    -35.0766427553,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 12 (53),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    46.791082043,             !- Vertex 1 Xcoordinate
    -28.3203548333,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    36.2303865818,            !- Vertex 2 Xcoordinate
    -0.4225884715,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    36.2303865818,            !- Vertex 3 Xcoordinate
    -0.4225884715,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    46.791082043,             !- Vertex 4 Xcoordinate
    -28.3203548333,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 13 (54),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    36.2303865818,            !- Vertex 1 Xcoordinate
    -0.4225884715,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    -23.4702984674,           !- Vertex 2 Xcoordinate
    45.4933935216,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -23.4702984674,           !- Vertex 3 Xcoordinate
    45.4933935216,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    36.2303865818,            !- Vertex 4 Xcoordinate
    -0.4225884715,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 14 (55),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.4702984674,           !- Vertex 1 Xcoordinate
    45.4933935216,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    -30.1710713594,           !- Vertex 2 Xcoordinate
    39.1614651991,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -30.1710713594,           !- Vertex 3 Xcoordinate
    39.1614651991,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -23.4702984674,           !- Vertex 4 Xcoordinate
    45.4933935216,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 15 (56),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -30.1710713594,           !- Vertex 1 Xcoordinate
    39.1614651991,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    -2.9510232037,            !- Vertex 2 Xcoordinate
    -8.0287688062,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -2.9510232037,            !- Vertex 3 Xcoordinate
    -8.0287688062,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -30.1710713594,           !- Vertex 4 Xcoordinate
    39.1614651991,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 16 (57),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.9510232037,            !- Vertex 1 Xcoordinate
    -8.0287688062,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    8.2502255958,             !- Vertex 2 Xcoordinate
    -21.6953432774,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    8.2502255958,             !- Vertex 3 Xcoordinate
    -21.6953432774,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -2.9510232037,            !- Vertex 4 Xcoordinate
    -8.0287688062,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 17 (58),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.2502255958,             !- Vertex 1 Xcoordinate
    -21.6953432774,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    11.9711573202,            !- Vertex 2 Xcoordinate
    -19.9859820723,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    11.9711573202,            !- Vertex 3 Xcoordinate
    -19.9859820723,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    8.2502255958,             !- Vertex 4 Xcoordinate
    -21.6953432774,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 18 (59),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.9711573202,            !- Vertex 1 Xcoordinate
    -19.9859820723,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    24.1349634174,            !- Vertex 2 Xcoordinate
    -41.073912268,            !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    24.1349634174,            !- Vertex 3 Xcoordinate
    -41.073912268,            !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    11.9711573202,            !- Vertex 4 Xcoordinate
    -19.9859820723,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 19 (60),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.1349634174,            !- Vertex 1 Xcoordinate
    -41.073912268,            !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    26.7787188822,            !- Vertex 2 Xcoordinate
    -44.3260236263,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    26.7787188822,            !- Vertex 3 Xcoordinate
    -44.3260236263,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    24.1349634174,            !- Vertex 4 Xcoordinate
    -41.073912268,            !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 20 (61),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.7787188822,            !- Vertex 1 Xcoordinate
    -44.3260236263,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    27.7822696492,            !- Vertex 2 Xcoordinate
    -48.6015180273,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    27.7822696492,            !- Vertex 3 Xcoordinate
    -48.6015180273,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    26.7787188822,            !- Vertex 4 Xcoordinate
    -44.3260236263,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +01 - Surface 21 (62),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +01,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.7822696492,            !- Vertex 1 Xcoordinate
    -48.6015180273,           !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    33.7736075913,            !- Vertex 2 Xcoordinate
    -55.3926401779,           !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    33.7736075913,            !- Vertex 3 Xcoordinate
    -55.3926401779,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    27.7822696492,            !- Vertex 4 Xcoordinate
    -48.6015180273,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 1 (63),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    34.6575665697,            !- Vertex 1 Xcoordinate
    -28.2953878419,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    27.3176014087,            !- Vertex 2 Xcoordinate
    -23.0086330317,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    30.1518754223,            !- Vertex 3 Xcoordinate
    -20.4842734926,           !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 2 (64),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    35.1006128551,            !- Vertex 1 Xcoordinate
    -54.4537103356,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    33.7736075919,            !- Vertex 2 Xcoordinate
    -55.3926401813,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    27.7778593591,            !- Vertex 3 Xcoordinate
    -48.5830441272,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    26.7701656456,            !- Vertex 4 Xcoordinate
    -44.2900819483,           !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 3 (65),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    44.7441420352,            !- Vertex 1 Xcoordinate
    -47.6303784199,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    35.1006128551,            !- Vertex 2 Xcoordinate
    -54.4537103356,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    24.1363142132,            !- Vertex 3 Xcoordinate
    -41.0766305556,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3310880718,            !- Vertex 4 Xcoordinate
    -31.0125135885,           !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    27.3176014135,            !- Vertex 5 Xcoordinate
    -23.0086330306,           !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    38.5158015212,            !- Vertex 6 Xcoordinate
    -31.0743577392,           !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 4 (66),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.7701656538,            !- Vertex 1 Xcoordinate
    -44.2900819543,           !- Vertex 1 Ycoordinate
    57.62,                    !- Vertex 1 Zcoordinate
    22.733179134,             !- Vertex 2 Xcoordinate
    -27.0917703854,           !- Vertex 2 Ycoordinate
    57.62,                    !- Vertex 2 Zcoordinate
    18.3310880701,            !- Vertex 3 Xcoordinate
    -31.0125135844,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    24.1363142114,            !- Vertex 4 Xcoordinate
    -41.0766305576,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 5 (67),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    42.7445028934,            !- Vertex 1 Xcoordinate
    -42.3149871149,           !- Vertex 1 Ycoordinate
    57.62,                    !- Vertex 1 Zcoordinate
    38.5158015215,            !- Vertex 2 Xcoordinate
    -31.074357739,            !- Vertex 2 Ycoordinate
    57.62,                    !- Vertex 2 Zcoordinate
    34.657566568,             !- Vertex 3 Xcoordinate
    -28.2953878369,           !- Vertex 3 Ycoordinate
    57.62;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 6 (68),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    33.7736075889,            !- Vertex 1 Xcoordinate
    -55.3926401768,           !- Vertex 1 Ycoordinate
    57.62,                    !- Vertex 1 Zcoordinate
    44.7441420382,            !- Vertex 2 Xcoordinate
    -47.6303784219,           !- Vertex 2 Ycoordinate
    57.62,                    !- Vertex 2 Zcoordinate
    42.7445028934,            !- Vertex 3 Xcoordinate
    -42.3149871149,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    30.1518754232,            !- Vertex 4 Xcoordinate
    -20.484273494,            !- Vertex 4 Ycoordinate
    57.62,                    !- Vertex 4 Zcoordinate
    22.7331791333,            !- Vertex 5 Xcoordinate
    -27.0917703866,           !- Vertex 5 Ycoordinate
    57.62,                    !- Vertex 5 Zcoordinate
    27.7778593611,            !- Vertex 6 Xcoordinate
    -48.5830441238,           !- Vertex 6 Ycoordinate
    57.62;                    !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 7 (69),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    33.7736075913,            !- Vertex 1 Xcoordinate
    -55.3926401779,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    44.7441420364,            !- Vertex 2 Xcoordinate
    -47.6303784254,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    44.7441420364,            !- Vertex 3 Xcoordinate
    -47.6303784254,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    33.7736075913,            !- Vertex 4 Xcoordinate
    -55.3926401779,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 8 (70),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    44.7441420364,            !- Vertex 1 Xcoordinate
    -47.6303784254,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    38.5158015243,            !- Vertex 2 Xcoordinate
    -31.0743577358,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    38.5158015243,            !- Vertex 3 Xcoordinate
    -31.0743577358,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    44.7441420364,            !- Vertex 4 Xcoordinate
    -47.6303784254,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 9 (71),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    38.5158015243,            !- Vertex 1 Xcoordinate
    -31.0743577358,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    34.6575665724,            !- Vertex 2 Xcoordinate
    -28.2953878438,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    34.6575665724,            !- Vertex 3 Xcoordinate
    -28.2953878438,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    38.5158015243,            !- Vertex 4 Xcoordinate
    -31.0743577358,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 10 (72),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    34.6575665724,            !- Vertex 1 Xcoordinate
    -28.2953878438,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    30.1518754249,            !- Vertex 2 Xcoordinate
    -20.4842734974,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    30.1518754249,            !- Vertex 3 Xcoordinate
    -20.4842734974,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    34.6575665724,            !- Vertex 4 Xcoordinate
    -28.2953878438,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 11 (73),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    30.1518754249,            !- Vertex 1 Xcoordinate
    -20.4842734974,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.331088067,             !- Vertex 2 Xcoordinate
    -31.0125135888,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.331088067,             !- Vertex 3 Xcoordinate
    -31.0125135888,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    30.1518754249,            !- Vertex 4 Xcoordinate
    -20.4842734974,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 12 (74),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.331088067,             !- Vertex 1 Xcoordinate
    -31.0125135888,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    24.1363142083,            !- Vertex 2 Xcoordinate
    -41.0766305553,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    24.1363142083,            !- Vertex 3 Xcoordinate
    -41.0766305553,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    18.331088067,             !- Vertex 4 Xcoordinate
    -31.0125135888,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 13 (75),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.1363142083,            !- Vertex 1 Xcoordinate
    -41.0766305553,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    26.7701656527,            !- Vertex 2 Xcoordinate
    -44.2900819496,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    26.7701656527,            !- Vertex 3 Xcoordinate
    -44.2900819496,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    24.1363142083,            !- Vertex 4 Xcoordinate
    -41.0766305553,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 14 (76),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.7701656527,            !- Vertex 1 Xcoordinate
    -44.2900819496,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    27.7778593645,            !- Vertex 2 Xcoordinate
    -48.5830441222,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    27.7778593645,            !- Vertex 3 Xcoordinate
    -48.5830441222,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    26.7701656527,            !- Vertex 4 Xcoordinate
    -44.2900819496,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Hotel - Surface 15 (77),    !- Name
    Transmittance schedule for Aljarafe Center - Hotel,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    27.7778593645,            !- Vertex 1 Xcoordinate
    -48.5830441222,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    33.7736075913,            !- Vertex 2 Xcoordinate
    -55.3926401779,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    33.7736075913,            !- Vertex 3 Xcoordinate
    -55.3926401779,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    27.7778593645,            !- Vertex 4 Xcoordinate
    -48.5830441222,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 1 (78),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.3424572211,            !- Vertex 1 Xcoordinate
    -4.4456524833,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    1.4133293707,             !- Vertex 2 Xcoordinate
    7.6380817212,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    7.0739368047,             !- Vertex 3 Xcoordinate
    9.5065674917,             !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    12.8796944623,            !- Vertex 4 Xcoordinate
    -0.557441918,             !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 2 (79),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    4.6357191263,             !- Vertex 1 Xcoordinate
    -17.2857644129,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -2.9778563468,            !- Vertex 2 Xcoordinate
    -7.9974530571,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -3.452034905,             !- Vertex 3 Xcoordinate
    -3.266007223,             !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 3 (80),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    20.454679739,             !- Vertex 1 Xcoordinate
    -16.0881156496,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.2502255919,             !- Vertex 2 Xcoordinate
    -21.6953432722,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    4.6357191263,             !- Vertex 3 Xcoordinate
    -17.2857644129,           !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    -7.9579318322,            !- Vertex 4 Xcoordinate
    4.5447620708,             !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    1.4133293689,             !- Vertex 5 Xcoordinate
    7.6380817211,             !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    17.5293482923,            !- Vertex 6 Xcoordinate
    -7.4241630994,            !- Vertex 6 Ycoordinate
    9;                        !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 4 (81),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.4520349078,            !- Vertex 1 Xcoordinate
    -3.2660072194,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -2.9778563488,            !- Vertex 2 Xcoordinate
    -7.9974530519,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -2.9778563488,            !- Vertex 3 Xcoordinate
    -7.9974530519,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    -3.4520349078,            !- Vertex 4 Xcoordinate
    -3.2660072194,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 5 (82),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.9778563488,            !- Vertex 1 Xcoordinate
    -7.9974530519,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    8.2502255958,             !- Vertex 2 Xcoordinate
    -21.6953432774,           !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    8.2502255958,             !- Vertex 3 Xcoordinate
    -21.6953432774,           !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    -2.9778563488,            !- Vertex 4 Xcoordinate
    -7.9974530519,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 6 (83),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.9579318335,            !- Vertex 1 Xcoordinate
    4.544762071,              !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -3.4520349078,            !- Vertex 2 Xcoordinate
    -3.2660072194,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -3.4520349078,            !- Vertex 3 Xcoordinate
    -3.2660072194,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    -7.9579318335,            !- Vertex 4 Xcoordinate
    4.544762071,              !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 7 (84),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0739368061,             !- Vertex 1 Xcoordinate
    9.5065674965,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    -7.9579318335,            !- Vertex 2 Xcoordinate
    4.544762071,              !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    -7.9579318335,            !- Vertex 3 Xcoordinate
    4.544762071,              !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    7.0739368061,             !- Vertex 4 Xcoordinate
    9.5065674965,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 8 (85),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.8796944615,            !- Vertex 1 Xcoordinate
    -0.5574419185,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    7.0739368061,             !- Vertex 2 Xcoordinate
    9.5065674965,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    7.0739368061,             !- Vertex 3 Xcoordinate
    9.5065674965,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    12.8796944615,            !- Vertex 4 Xcoordinate
    -0.5574419185,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 9 (86),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.3424572241,            !- Vertex 1 Xcoordinate
    -4.4456524861,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    12.8796944615,            !- Vertex 2 Xcoordinate
    -0.5574419185,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    12.8796944615,            !- Vertex 3 Xcoordinate
    -0.5574419185,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    14.3424572241,            !- Vertex 4 Xcoordinate
    -4.4456524861,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 10 (87),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.5293482903,            !- Vertex 1 Xcoordinate
    -7.424163104,             !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    14.3424572241,            !- Vertex 2 Xcoordinate
    -4.4456524861,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    14.3424572241,            !- Vertex 3 Xcoordinate
    -4.4456524861,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    17.5293482903,            !- Vertex 4 Xcoordinate
    -7.424163104,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 11 (88),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.4546797433,            !- Vertex 1 Xcoordinate
    -16.088115648,            !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    17.5293482903,            !- Vertex 2 Xcoordinate
    -7.424163104,             !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    17.5293482903,            !- Vertex 3 Xcoordinate
    -7.424163104,             !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    20.4546797433,            !- Vertex 4 Xcoordinate
    -16.088115648,            !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 12 (89),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.2502255958,             !- Vertex 1 Xcoordinate
    -21.6953432774,           !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    20.4546797433,            !- Vertex 2 Xcoordinate
    -16.088115648,            !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    20.4546797433,            !- Vertex 3 Xcoordinate
    -16.088115648,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    8.2502255958,             !- Vertex 4 Xcoordinate
    -21.6953432774,           !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 13 (90),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -3.452034908,             !- Vertex 1 Xcoordinate
    -3.2660072176,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    -4.354038102,             !- Vertex 2 Xcoordinate
    5.7343559833,             !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    -7.957931829,             !- Vertex 3 Xcoordinate
    4.5447620673,             !- Vertex 3 Ycoordinate
    31.44;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 14 (91),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.9776935659,            !- Vertex 1 Xcoordinate
    -16.7667037729,           !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    20.4546797357,            !- Vertex 2 Xcoordinate
    -16.0881156474,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    17.5293482895,            !- Vertex 3 Xcoordinate
    -7.4241631085,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    14.3424572189,            !- Vertex 4 Xcoordinate
    -4.445652484,             !- Vertex 4 Ycoordinate
    31.44;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Planta +03-07 - Surface 15 (92),    !- Name
    Transmittance schedule for Aljarafe Center - Planta +03-07,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    8.2502255919,             !- Vertex 1 Xcoordinate
    -21.695343278,            !- Vertex 1 Ycoordinate
    31.44,                    !- Vertex 1 Zcoordinate
    18.9776935659,            !- Vertex 2 Xcoordinate
    -16.7667037729,           !- Vertex 2 Ycoordinate
    31.44,                    !- Vertex 2 Zcoordinate
    12.8796944627,            !- Vertex 3 Xcoordinate
    -0.5574419175,            !- Vertex 3 Ycoordinate
    31.44,                    !- Vertex 3 Zcoordinate
    7.0739368048,             !- Vertex 4 Xcoordinate
    9.5065674973,             !- Vertex 4 Ycoordinate
    31.44,                    !- Vertex 4 Zcoordinate
    -4.354038107,             !- Vertex 5 Xcoordinate
    5.7343559843,             !- Vertex 5 Ycoordinate
    31.44,                    !- Vertex 5 Zcoordinate
    -2.9778563498,            !- Vertex 6 Xcoordinate
    -7.9974530532,            !- Vertex 6 Ycoordinate
    31.44;                    !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 1 (93),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.3424572211,            !- Vertex 1 Xcoordinate
    -4.4456524833,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    1.4133293707,             !- Vertex 2 Xcoordinate
    7.6380817212,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    7.0739368047,             !- Vertex 3 Xcoordinate
    9.5065674917,             !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    12.8796944623,            !- Vertex 4 Xcoordinate
    -0.557441918,             !- Vertex 4 Ycoordinate
    35.18;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 2 (94),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    4.6357191263,             !- Vertex 1 Xcoordinate
    -17.2857644129,           !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    -2.9778563468,            !- Vertex 2 Xcoordinate
    -7.9974530571,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -3.452034905,             !- Vertex 3 Xcoordinate
    -3.266007223,             !- Vertex 3 Ycoordinate
    35.18;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 3 (95),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    20.454679739,             !- Vertex 1 Xcoordinate
    -16.0881156496,           !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    8.2502255919,             !- Vertex 2 Xcoordinate
    -21.6953432722,           !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    4.6357191263,             !- Vertex 3 Xcoordinate
    -17.2857644129,           !- Vertex 3 Ycoordinate
    35.18,                    !- Vertex 3 Zcoordinate
    -7.9579318322,            !- Vertex 4 Xcoordinate
    4.5447620708,             !- Vertex 4 Ycoordinate
    35.18,                    !- Vertex 4 Zcoordinate
    1.4133293689,             !- Vertex 5 Xcoordinate
    7.6380817211,             !- Vertex 5 Ycoordinate
    35.18,                    !- Vertex 5 Zcoordinate
    17.5293482923,            !- Vertex 6 Xcoordinate
    -7.4241630994,            !- Vertex 6 Ycoordinate
    35.18;                    !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 4 (96),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.4520349078,            !- Vertex 1 Xcoordinate
    -3.2660072194,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    -2.9778563488,            !- Vertex 2 Xcoordinate
    -7.9974530519,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -2.9778563488,            !- Vertex 3 Xcoordinate
    -7.9974530519,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    -3.4520349078,            !- Vertex 4 Xcoordinate
    -3.2660072194,            !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 5 (97),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.9778563488,            !- Vertex 1 Xcoordinate
    -7.9974530519,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    8.2502255958,             !- Vertex 2 Xcoordinate
    -21.6953432774,           !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    8.2502255958,             !- Vertex 3 Xcoordinate
    -21.6953432774,           !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    -2.9778563488,            !- Vertex 4 Xcoordinate
    -7.9974530519,            !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 6 (98),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.9579318335,            !- Vertex 1 Xcoordinate
    4.544762071,              !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    -3.4520349078,            !- Vertex 2 Xcoordinate
    -3.2660072194,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -3.4520349078,            !- Vertex 3 Xcoordinate
    -3.2660072194,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    -7.9579318335,            !- Vertex 4 Xcoordinate
    4.544762071,              !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 7 (99),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0739368061,             !- Vertex 1 Xcoordinate
    9.5065674965,             !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    -7.9579318335,            !- Vertex 2 Xcoordinate
    4.544762071,              !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    -7.9579318335,            !- Vertex 3 Xcoordinate
    4.544762071,              !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    7.0739368061,             !- Vertex 4 Xcoordinate
    9.5065674965,             !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 8 (100),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.8796944615,            !- Vertex 1 Xcoordinate
    -0.5574419185,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    7.0739368061,             !- Vertex 2 Xcoordinate
    9.5065674965,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    7.0739368061,             !- Vertex 3 Xcoordinate
    9.5065674965,             !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    12.8796944615,            !- Vertex 4 Xcoordinate
    -0.5574419185,            !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 9 (101),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.3424572241,            !- Vertex 1 Xcoordinate
    -4.4456524861,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    12.8796944615,            !- Vertex 2 Xcoordinate
    -0.5574419185,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    12.8796944615,            !- Vertex 3 Xcoordinate
    -0.5574419185,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    14.3424572241,            !- Vertex 4 Xcoordinate
    -4.4456524861,            !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 10 (102),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.5293482903,            !- Vertex 1 Xcoordinate
    -7.424163104,             !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    14.3424572241,            !- Vertex 2 Xcoordinate
    -4.4456524861,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    14.3424572241,            !- Vertex 3 Xcoordinate
    -4.4456524861,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    17.5293482903,            !- Vertex 4 Xcoordinate
    -7.424163104,             !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 11 (103),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    20.4546797433,            !- Vertex 1 Xcoordinate
    -16.088115648,            !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    17.5293482903,            !- Vertex 2 Xcoordinate
    -7.424163104,             !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    17.5293482903,            !- Vertex 3 Xcoordinate
    -7.424163104,             !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    20.4546797433,            !- Vertex 4 Xcoordinate
    -16.088115648,            !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 12 (104),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.2502255958,             !- Vertex 1 Xcoordinate
    -21.6953432774,           !- Vertex 1 Ycoordinate
    35.18,                    !- Vertex 1 Zcoordinate
    20.4546797433,            !- Vertex 2 Xcoordinate
    -16.088115648,            !- Vertex 2 Ycoordinate
    35.18,                    !- Vertex 2 Zcoordinate
    20.4546797433,            !- Vertex 3 Xcoordinate
    -16.088115648,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    8.2502255958,             !- Vertex 4 Xcoordinate
    -21.6953432774,           !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 13 (105),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    3,                        !- Number of Vertices
    -3.452034908,             !- Vertex 1 Xcoordinate
    -3.2660072176,            !- Vertex 1 Ycoordinate
    57.62,                    !- Vertex 1 Zcoordinate
    -4.354038102,             !- Vertex 2 Xcoordinate
    5.7343559833,             !- Vertex 2 Ycoordinate
    57.62,                    !- Vertex 2 Zcoordinate
    -7.957931829,             !- Vertex 3 Xcoordinate
    4.5447620673,             !- Vertex 3 Ycoordinate
    57.62;                    !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 14 (106),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.9776935659,            !- Vertex 1 Xcoordinate
    -16.7667037729,           !- Vertex 1 Ycoordinate
    57.62,                    !- Vertex 1 Zcoordinate
    20.4546797357,            !- Vertex 2 Xcoordinate
    -16.0881156474,           !- Vertex 2 Ycoordinate
    57.62,                    !- Vertex 2 Zcoordinate
    17.5293482895,            !- Vertex 3 Xcoordinate
    -7.4241631085,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    14.3424572189,            !- Vertex 4 Xcoordinate
    -4.445652484,             !- Vertex 4 Ycoordinate
    57.62;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Aljarafe Center - Component block 1 - Surface 15 (107),    !- Name
    Transmittance schedule for Aljarafe Center - Component block 1,    !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    8.2502255919,             !- Vertex 1 Xcoordinate
    -21.695343278,            !- Vertex 1 Ycoordinate
    57.62,                    !- Vertex 1 Zcoordinate
    18.9776935659,            !- Vertex 2 Xcoordinate
    -16.7667037729,           !- Vertex 2 Ycoordinate
    57.62,                    !- Vertex 2 Zcoordinate
    12.8796944627,            !- Vertex 3 Xcoordinate
    -0.5574419175,            !- Vertex 3 Ycoordinate
    57.62,                    !- Vertex 3 Zcoordinate
    7.0739368048,             !- Vertex 4 Xcoordinate
    9.5065674973,             !- Vertex 4 Ycoordinate
    57.62,                    !- Vertex 4 Zcoordinate
    -4.354038107,             !- Vertex 5 Xcoordinate
    5.7343559843,             !- Vertex 5 Ycoordinate
    57.62,                    !- Vertex 5 Zcoordinate
    -2.9778563498,            !- Vertex 6 Xcoordinate
    -7.9974530532,            !- Vertex 6 Ycoordinate
    57.62;                    !- Vertex 6 Zcoordinate

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 1 (1),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 2 (2),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 3 (3),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 4 (4),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 5 (5),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 6 (6),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 7 (7),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 8 (8),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 9 (9),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 10 (10),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 11 (11),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 12 (12),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 13 (13),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 14 (14),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 15 (15),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 16 (16),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 17 (17),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 18 (18),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 19 (19),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 20 (20),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 21 (21),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 22 (22),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 23 (23),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 24 (24),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 25 (25),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 26 (26),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 27 (27),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 28 (28),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 29 (29),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 30 (30),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 31 (31),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 32 (32),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 33 (33),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 34 (34),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 35 (35),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 36 (36),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 37 (37),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 38 (38),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 39 (39),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 40 (40),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +00 - Surface 41 (41),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 1 (42),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 2 (43),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 3 (44),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 4 (45),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 5 (46),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 6 (47),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 7 (48),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 8 (49),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 9 (50),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 10 (51),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 11 (52),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 12 (53),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 13 (54),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 14 (55),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 15 (56),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 16 (57),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 17 (58),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 18 (59),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 19 (60),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 20 (61),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +01 - Surface 21 (62),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 1 (63),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 2 (64),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 3 (65),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 4 (66),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 5 (67),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 6 (68),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 7 (69),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 8 (70),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 9 (71),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 10 (72),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 11 (73),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 12 (74),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 13 (75),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 14 (76),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Hotel - Surface 15 (77),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 1 (78),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 2 (79),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 3 (80),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 4 (81),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 5 (82),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 6 (83),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 7 (84),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 8 (85),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 9 (86),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 10 (87),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 11 (88),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 12 (89),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 13 (90),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 14 (91),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Planta +03-07 - Surface 15 (92),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 1 (93),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 2 (94),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 3 (95),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 4 (96),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 5 (97),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 6 (98),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 7 (99),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 8 (100),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 9 (101),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 10 (102),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 11 (103),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 12 (104),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 13 (105),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 14 (106),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

ShadingProperty:Reflectance,
    Aljarafe Center - Component block 1 - Surface 15 (107),    !- Shading Surface Name
    .4,                       !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    .4,                       !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0,                        !- Fraction of Shading Surface That Is Glazed
    ;                         !- Glazing Construction Name

PEOPLE,
    People PlantaX08:Office,    !- Name
    PlantaX08:Office,         !- Zone or ZoneList Name
    On,                       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 42268,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 42268,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

Lights,
    PlantaX08:Office General lighting,    !- Name
    PlantaX08:Office,         !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.54,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#PlantaX08:Office#GeneralLights;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    PlantaX08:Office Infiltration,    !- Name
    PlantaX08:Office,         !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.164038,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    PlantaX08:Office Design Specification Outdoor Air Object,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.000000,                 !- Outdoor Air Flow per Zone Floor Area
    0.703021,                 !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    On 24/7;                  !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    PlantaX08:Office Design Specification Zone Air Distribution Object,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0;                        !- Zone Secondary Recirculation Fraction

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    PlantaX08:Office,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    5,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    15,                       !- Zone Heating Design Supply Air Temperature Difference
    0.009,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    PlantaX08:Office Design Specification Outdoor Air Object,    !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.00076,                  !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.00203,                  !- Heating Maximum Air Flow per Zone Floor Area
    0.14158,                  !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    PlantaX08:Office Design Specification Zone Air Distribution Object,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Humidistat,
    PlantaX08:Office Humidistat,    !- Name
    PlantaX08:Office,         !- Zone Name
    PlantaX08:Office Humidifying RH Setpoint Schedule,    !- Humidifying Relative Humidity Setpoint Schedule Name
    PlantaX08:Office DeHumidifying RH Setpoint Schedule;    !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Thermostat,
    PlantaX08:Office Thermostat,    !- Name
    PlantaX08:Office,         !- Zone or ZoneList Name
    Control type schedule: Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PlantaX08:Office Dual SP;    !- Control 1 Name

ZoneControl:Thermostat:ThermalComfort,
    PlantaX08:Office Comfort Control,    !- Name
    PlantaX08:Office,         !- Zone or ZoneList Name
    PeopleAverage,            !- Averaging Method
    ,                         !- Specific People Name
    12.8,                     !- Minimum DryBulb Temperature Setpoint
    40,                       !- Maximum DryBulb Temperature Setpoint
    Zone Comfort Control Type Sched,    !- Thermal Comfort Control Type Schedule Name
    ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,    !- Thermal Comfort Control 1 Object Type
    PlantaX08:Office Dual Comfort Setpoint;    !- Thermal Comfort Control 1 Name

ThermostatSetpoint:DualSetpoint,
    PlantaX08:Office Dual SP,    !- Name
    PlantaX08:Office Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    PlantaX08:Office Cooling Setpoint Schedule;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
    PlantaX08:Office Dual Comfort Setpoint,    !- Name
    PMV_H_SP_PlantaX08_Office,    !- Fanger Thermal Comfort Heating Schedule Name
    PMV_C_SP_PlantaX08_Office;    !- Fanger Thermal Comfort Cooling Schedule Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    PlantaX08:Office VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                  !- Terminal Unit Availability Schedule
    PlantaX08:Office VRF Indoor Unit Return,    !- Terminal Unit Air Inlet Node Name
    PlantaX08:Office VRF Indoor Unit Supply Outlet,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    On 24/7,                  !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,              !- Supply Air Fan Placement
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    PlantaX08:Office VRF Indoor Unit Supply Fan,    !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PlantaX08:Office VRF Indoor Unit DX Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PlantaX08:Office VRF Indoor Unit DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ;                         !- Availability Manager List Name

ZoneHVAC:EquipmentList,
    PlantaX08:Office Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PlantaX08:Office VRF Indoor Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    Cooling fraction schedule,    !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;    !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    PlantaX08:Office,         !- Zone Name
    PlantaX08:Office Equipment,    !- Zone Conditioning Equipment List Name
    PlantaX08:Office Air Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PlantaX08:Office Air Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PlantaX08:Office Zone Air Node,    !- Zone Air Node Name
    PlantaX08:Office Return Outlet;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    PlantaX08:Office VRF Indoor Unit Supply Fan,    !- Name
    On 24/7,                  !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100.00,                   !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PlantaX08:Office VRF Indoor Unit DX Heating Coil Outlet,    !- Air Inlet Node Name
    PlantaX08:Office VRF Indoor Unit Supply Outlet,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:VariableRefrigerantFlow,
    PlantaX08:Office VRF Indoor Unit DX Cooling Coil,    !- Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    autosize,                 !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PlantaX08:Office VRF Indoor Unit Return,    !- Coil Air Inlet Node
    PlantaX08:Office VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Outlet Node
    ;                         !- Name of Water Storage Tank for Condensate Collection

Coil:Heating:DX:VariableRefrigerantFlow,
    PlantaX08:Office VRF Indoor Unit DX Heating Coil,    !- Name
    On 24/7,                  !- Availability Schedule
    autosize,                 !- Gross Rated Heating Capacity
    autosize,                 !- Rated Air Flow Rate
    PlantaX08:Office VRF Indoor Unit DX Cooling Coil Outlet,    !- Coil Air Inlet Node
    PlantaX08:Office VRF Indoor Unit DX Heating Coil Outlet,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AirConditioner:VariableRefrigerantFlow,
    VRF Outdoor Unit,         !- Heat Pump Name
    On 24/7,                  !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Outdoor Temperature in Cooling Mode
    80,                       !- Maximum Outdoor Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.4,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Outdoor Temperature in Heating Mode
    40,                       !- Maximum Outdoor Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.2,                      !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit Zone List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    15,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Cooling Mode Coefficient
    50,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF Piping Correction Factor for Length in Heating Mode,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    2,                        !- Number of Compressors
    0.5,                      !- Ratio of Compressor Size to Total Compressor Capacity
    5,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0,                        !- Defrost Time Period Fraction
    autosize,                 !- Resistive Defrost Heater Capacity
    5,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    VRF Outdoor Unit Outdoor Air Node,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    autosize,                 !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    autosize,                 !- Evaporative Condenser Air Flow Rate
    autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    On 24/7,                  !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    -10,                      !- Minimum Outdoor Temperature in Heat Recovery Mode
    40,                       !- Maximum Outdoor Temperature in Heat Recovery Mode
    VRF Heat Recovery Cooling Capacity Modifier,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.15,                     !- Heat Recovery Cooling Capacity Time Constant
    VRF Heat Recovery Cooling Energy Modifier,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF Heat Recovery Heating Capacity Modifier,    !- Heat Recovery Heating Capacity Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Capacity Fraction
    0.15,                     !- Heat Recovery Heating Capacity Time Constant
    VRF Heat Recovery Heating Energy Modifier,    !- Heat Recovery Heating Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZoneTerminalUnitList,
    VRF Outdoor Unit Zone List,    !- Zone Terminal Unit List Name
    PlantaX08:Office VRF Indoor Unit;    !- Zone Terminal Unit Name 1

NodeList,
    PlantaX08:Office Air Inlet Node List,    !- Name
    PlantaX08:Office VRF Indoor Unit Supply Outlet;    !- Node 1 Name

NodeList,
    PlantaX08:Office Air Exhaust Node List,    !- Name
    PlantaX08:Office VRF Indoor Unit Return;    !- Node 1 Name

OutdoorAir:NodeList,
    VRF Outdoor Unit Outdoor Air Node;    !- Node or NodeList Name 1

ENERGYMANAGEMENTSYSTEM:SENSOR,
    PMV_PlantaX08_Office,     !- Name
    People PlantaX08:Office,    !- OutputVariable or OutputMeter Index Key Name
    Zone Thermal Comfort Fanger Model PMV;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
    People_Occupant_Count_PlantaX08_Office,    !- Name
    People PlantaX08:Office,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    PMV_H_SP_act_PlantaX08_Office,    !- Name
    PMV_H_SP_PlantaX08_Office,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
    PMV_C_SP_act_PlantaX08_Office,    !- Name
    PMV_C_SP_PlantaX08_Office,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    set_cooling_season_input_data,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    set_cooling_season_input_data;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    set_cooling_season,       !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    set_cooling_season;       !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    set_zone_input_data_PlantaX08_Office,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    set_zone_input_data_PlantaX08_Office;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    apply_aPMV_PlantaX08_Office,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    apply_aPMV_PlantaX08_Office;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    monitor_aPMV_PlantaX08_Office,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    monitor_aPMV_PlantaX08_Office;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    count_aPMV_comfort_hours_PlantaX08_Office,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    count_aPMV_comfort_hours_PlantaX08_Office;    !- Program Name 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    set_cooling_season_input_data,    !- Name
    set CoolSeasonStart = 120,    !- Program Line 1
    set CoolSeasonEnd = 210;    !- Program Line 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    set_cooling_season,       !- Name
    if CoolSeasonEnd > CoolSeasonStart,    !- Program Line 1
    if (DayOfYear >= CoolSeasonStart) && (DayOfYear < CoolSeasonEnd),    !- Program Line 2
    set CoolingSeason = 1,    !- Program Line 3
    else,                     !- Program Line 4
    set CoolingSeason = 0,    !- Program Line 5
    endif,                    !- Program Line 6
    elseif CoolSeasonStart > CoolSeasonEnd,    !- Program Line 7
    if (DayOfYear >= CoolSeasonStart) || (DayOfYear < CoolSeasonEnd),    !- Program Line 8
    set CoolingSeason = 1,    !- Program Line 9
    else,                     !- Program Line 10
    set CoolingSeason = 0,    !- Program Line 11
    endif,                    !- Program Line 12
    endif;                    !- Program Line 13

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    set_zone_input_data_PlantaX08_Office,    !- Name
    set adap_coeff_cooling_PlantaX08_Office = 0,    !- Program Line 1
    set adap_coeff_heating_PlantaX08_Office = 0,    !- Program Line 2
    set pmv_cooling_sp_PlantaX08_Office = -0.5,    !- Program Line 3
    set pmv_heating_sp_PlantaX08_Office = 0.5,    !- Program Line 4
    set tolerance_cooling_sp_cooling_season_PlantaX08_Office = -0.1,    !- Program Line 5
    set tolerance_cooling_sp_heating_season_PlantaX08_Office = -0.1,    !- Program Line 6
    set tolerance_heating_sp_cooling_season_PlantaX08_Office = 0.1,    !- Program Line 7
    set tolerance_heating_sp_heating_season_PlantaX08_Office = 0.1;    !- Program Line 8

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    apply_aPMV_PlantaX08_Office,    !- Name
    if CoolingSeason == 1,    !- Program Line 1
    set adap_coeff_PlantaX08_Office = adap_coeff_cooling_PlantaX08_Office,    !- Program Line 2
    set tolerance_cooling_sp_PlantaX08_Office = tolerance_cooling_sp_cooling_season_PlantaX08_Office,    !- Program Line 3
    set tolerance_heating_sp_PlantaX08_Office = tolerance_heating_sp_cooling_season_PlantaX08_Office,    !- Program Line 4
    elseif CoolingSeason == 0,    !- Program Line 5
    set adap_coeff_PlantaX08_Office = adap_coeff_heating_PlantaX08_Office,    !- Program Line 6
    set tolerance_cooling_sp_PlantaX08_Office = tolerance_cooling_sp_heating_season_PlantaX08_Office,    !- Program Line 7
    set tolerance_heating_sp_PlantaX08_Office = tolerance_heating_sp_heating_season_PlantaX08_Office,    !- Program Line 8
    endif,                    !- Program Line 9
    set aPMV_H_SP_noTol_PlantaX08_Office = pmv_heating_sp_PlantaX08_Office/(1+adap_coeff_PlantaX08_Office*pmv_heating_sp_PlantaX08_Office),    !- Program Line 10
    set aPMV_C_SP_noTol_PlantaX08_Office = pmv_cooling_sp_PlantaX08_Office/(1+adap_coeff_PlantaX08_Office*pmv_cooling_sp_PlantaX08_Office),    !- Program Line 11
    set aPMV_H_SP_PlantaX08_Office = aPMV_H_SP_noTol_PlantaX08_Office+tolerance_heating_sp_PlantaX08_Office,    !- Program Line 12
    set aPMV_C_SP_PlantaX08_Office = aPMV_C_SP_noTol_PlantaX08_Office+tolerance_cooling_sp_PlantaX08_Office,    !- Program Line 13
    if People_Occupant_Count_PlantaX08_Office > 0,    !- Program Line 14
    if aPMV_H_SP_PlantaX08_Office < 0,    !- Program Line 15
    set PMV_H_SP_act_PlantaX08_Office = aPMV_H_SP_PlantaX08_Office,    !- Program Line 16
    else,                     !- Program Line 17
    set PMV_H_SP_act_PlantaX08_Office = 0,    !- Program Line 18
    endif,                    !- Program Line 19
    if aPMV_C_SP_PlantaX08_Office > 0,    !- Program Line 20
    set PMV_C_SP_act_PlantaX08_Office = aPMV_C_SP_PlantaX08_Office,    !- Program Line 21
    else,                     !- Program Line 22
    set PMV_C_SP_act_PlantaX08_Office = 0,    !- Program Line 23
    endif,                    !- Program Line 24
    else,                     !- Program Line 25
    set PMV_H_SP_act_PlantaX08_Office = -100,    !- Program Line 26
    set PMV_C_SP_act_PlantaX08_Office = 100,    !- Program Line 27
    endif;                    !- Program Line 28

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    monitor_aPMV_PlantaX08_Office,    !- Name
    set aPMV_PlantaX08_Office = PMV_PlantaX08_Office/(1+adap_coeff_PlantaX08_Office*PMV_PlantaX08_Office);    !- Program Line 1

ENERGYMANAGEMENTSYSTEM:PROGRAM,
    count_aPMV_comfort_hours_PlantaX08_Office,    !- Name
    if aPMV_PlantaX08_Office < aPMV_H_SP_noTol_PlantaX08_Office,    !- Program Line 1
    set comfhour_PlantaX08_Office = 0,    !- Program Line 2
    set discomfhour_cold_PlantaX08_Office = 1*ZoneTimeStep,    !- Program Line 3
    set discomfhour_heat_PlantaX08_Office = 0,    !- Program Line 4
    elseif aPMV_PlantaX08_Office > aPMV_C_SP_noTol_PlantaX08_Office,    !- Program Line 5
    set comfhour_PlantaX08_Office = 0,    !- Program Line 6
    set discomfhour_cold_PlantaX08_Office = 0,    !- Program Line 7
    set discomfhour_heat_PlantaX08_Office = 1*ZoneTimeStep,    !- Program Line 8
    else,                     !- Program Line 9
    set comfhour_PlantaX08_Office = 1*ZoneTimeStep,    !- Program Line 10
    set discomfhour_cold_PlantaX08_Office = 0,    !- Program Line 11
    set discomfhour_heat_PlantaX08_Office = 0,    !- Program Line 12
    endif,                    !- Program Line 13
    if People_Occupant_Count_PlantaX08_Office > 0,    !- Program Line 14
    set occupied_hour_PlantaX08_Office = 1*ZoneTimeStep,    !- Program Line 15
    else,                     !- Program Line 16
    set occupied_hour_PlantaX08_Office = 0,    !- Program Line 17
    endif,                    !- Program Line 18
    set discomfhour_PlantaX08_Office = discomfhour_cold_PlantaX08_Office + discomfhour_heat_PlantaX08_Office;    !- Program Line 19

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    CoolingSeason;            !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    CoolSeasonEnd;            !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    CoolSeasonStart;          !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_cooling_sp_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_cooling_sp_cooling_season_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_cooling_sp_heating_season_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_heating_sp_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_heating_sp_cooling_season_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    tolerance_heating_sp_heating_season_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    adap_coeff_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    adap_coeff_heating_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    adap_coeff_cooling_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    pmv_heating_sp_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    pmv_cooling_sp_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    comfhour_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    discomfhour_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    discomfhour_heat_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    discomfhour_cold_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    occupied_hour_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_H_SP_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_C_SP_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_H_SP_noTol_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    aPMV_C_SP_noTol_PlantaX08_Office;    !- Erl Variable 1 Name

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Adaptive Coefficient_PlantaX08_Office,    !- Name
    adap_coeff_PlantaX08_Office,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV_PlantaX08_Office,    !- Name
    aPMV_PlantaX08_Office,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Heating Setpoint_PlantaX08_Office,    !- Name
    aPMV_H_SP_PlantaX08_Office,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Cooling Setpoint_PlantaX08_Office,    !- Name
    aPMV_C_SP_PlantaX08_Office,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Heating Setpoint No Tolerance_PlantaX08_Office,    !- Name
    aPMV_H_SP_noTol_PlantaX08_Office,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    aPMV Cooling Setpoint No Tolerance_PlantaX08_Office,    !- Name
    aPMV_C_SP_noTol_PlantaX08_Office,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Comfortable Hours_PlantaX08_Office,    !- Name
    comfhour_PlantaX08_Office,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Hot Hours_PlantaX08_Office,    !- Name
    discomfhour_heat_PlantaX08_Office,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Cold Hours_PlantaX08_Office,    !- Name
    discomfhour_cold_PlantaX08_Office,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Discomfortable Total Hours_PlantaX08_Office,    !- Name
    discomfhour_PlantaX08_Office,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    Occupied hours_PlantaX08_Office,    !- Name
    occupied_hour_PlantaX08_Office,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    H;                        !- Units

Curve:Linear,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Linear,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Quadratic,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Quadratic,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Quadratic,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Quadratic,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    DefaultFanEffRatioCurve,    !- Name
    0.33856828,               !- Coefficient1 Constant
    1.72644131,               !- Coefficient2 x
    -1.49280132,              !- Coefficient3 x2
    0.42776208,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.3,                      !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    VRFTUCoolCapFT,           !- Name
    0.504547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -1.304316e-02,            !- Coefficient3 x2
    1.781317e-04,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Capacity;                 !- Output Unit Type

Curve:Cubic,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Cubic,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Exponent,
    DefaultFanPowerRatioCurve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 Constant
    3,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0.01,                     !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    ,                         !- Input Unit Type for X
    ;                         !- Output Unit Type

Curve:Biquadratic,
    VRFCoolCapFT,             !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF Piping Correction Factor for Length in Heating Mode,    !- Name
    0.989916,                 !- Coefficient1 Constant
    0.001961,                 !- Coefficient2 x
    -3.6e-05,                 !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    7,                        !- Minimum Value of x
    106.5,                    !- Maximum Value of x
    1,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Distance,                 !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF Heat Recovery Cooling Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF Heat Recovery Cooling Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF Heat Recovery Heating Capacity Modifier,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRF Heat Recovery Heating Energy Modifier,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CurrencyType,
    EUR;                      !- Monetary Unit

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary;       !- Report 15 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    People PlantaX08:Office,    !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On 24/7;                  !- Schedule Name

Output:Variable,
    People PlantaX08:Office,    !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On 24/7;                  !- Schedule Name

Output:Variable,
    People PlantaX08:Office,    !- Key Value
    Zone Thermal Comfort Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On 24/7;                  !- Schedule Name

Output:Variable,
    People PlantaX08:Office,    !- Key Value
    Zone Thermal Comfort Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On 24/7;                  !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Adaptive Coefficient_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Heating Setpoint_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Cooling Setpoint_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Heating Setpoint No Tolerance_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    aPMV Cooling Setpoint No Tolerance_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Comfortable Hours_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Hot Hours_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Cold Hours_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Discomfortable Total Hours_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Occupied hours_PlantaX08_Office,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Clothing Surface Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Clothing Value,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Control Fanger High Setpoint PMV,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Control Fanger Low Setpoint PMV,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort Mean Radiant Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Window or Door Opening Factor,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Infiltration Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Air Change Rate,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Volume,    !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    PMV_H_SP_PlantaX08_Office,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    PMV_C_SP_PlantaX08_Office,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

OUTPUT:VARIABLE,
    Default Air Velocity for Comfort Calculations,    !- Key Value
    Schedule Value,           !- Variable Name
    Hourly,                   !- Reporting Frequency
    ;                         !- Schedule Name

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

OutputControl:Files,
    Yes,                      !- Output CSV
    Yes,                      !- Output MTR
    Yes,                      !- Output ESO
    ;                         !- Output EIO

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1