Time,FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR_1_ZONE::Des Latent Heat Load [W],FLOOR_1_ZONE::Des Latent Cool Load [W],FLOOR_1_ZONE::Des Latent Heat Mass Flow [kg/s],FLOOR_1_ZONE::Des Latent Cool Mass Flow [kg/s],FLOOR_1_ZONE::Des Heat Load No DOAS [W],FLOOR_1_ZONE::Des Sens Cool Load No DOAS [W],FLOOR_1_ZONE::Des Latent Heat Load No DOAS [W],FLOOR_1_ZONE::Des Latent Cool Load No DOAS [W],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR_2_ZONE::Des Latent Heat Load [W],FLOOR_2_ZONE::Des Latent Cool Load [W],FLOOR_2_ZONE::Des Latent Heat Mass Flow [kg/s],FLOOR_2_ZONE::Des Latent Cool Mass Flow [kg/s],FLOOR_2_ZONE::Des Heat Load No DOAS [W],FLOOR_2_ZONE::Des Sens Cool Load No DOAS [W],FLOOR_2_ZONE::Des Latent Heat Load No DOAS [W],FLOOR_2_ZONE::Des Latent Cool Load No DOAS [W],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,4.229488E+03,0.000000E+00,6.360337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.339804E+01,2.438891E+01,3.301950E+01,3.517198E+01,4.193362E+03,0.000000E+00,6.288868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.338078E+01,2.440699E+01,3.292512E+01,3.537746E+01
00:20:00,4.210019E+03,0.000000E+00,6.298257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.337507E+01,2.442375E+01,3.286774E+01,3.586755E+01,4.174384E+03,0.000000E+00,6.228244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.335795E+01,2.444175E+01,3.277320E+01,3.607603E+01
00:30:00,4.197701E+03,0.000000E+00,6.251962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.335444E+01,2.445547E+01,3.268807E+01,3.660305E+01,4.162511E+03,0.000000E+00,6.183210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.333744E+01,2.447346E+01,3.259380E+01,3.681407E+01
00:40:00,4.190317E+03,0.000000E+00,6.216974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.333511E+01,2.448016E+01,3.256699E+01,3.720175E+01,4.155536E+03,0.000000E+00,6.149328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.331821E+01,2.449809E+01,3.247314E+01,3.741416E+01
00:50:00,4.187912E+03,0.000000E+00,6.192373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.331807E+01,2.449835E+01,3.250205E+01,3.766392E+01,4.153509E+03,0.000000E+00,6.125709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.330127E+01,2.451616E+01,3.240860E+01,3.787697E+01
01:00:00,4.189097E+03,0.000000E+00,6.175599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.330246E+01,2.451398E+01,3.246442E+01,3.804817E+01,4.155046E+03,0.000000E+00,6.109812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.328575E+01,2.453165E+01,3.237133E+01,3.826153E+01
01:10:00,4.155910E+03,0.000000E+00,6.109805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.328847E+01,2.452808E+01,3.243356E+01,3.839853E+01,4.122166E+03,0.000000E+00,6.044914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.327186E+01,2.454558E+01,3.234087E+01,3.861196E+01
01:20:00,4.125544E+03,0.000000E+00,6.050016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.327540E+01,2.454158E+01,3.240412E+01,3.872753E+01,4.092089E+03,0.000000E+00,5.985949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.325887E+01,2.455894E+01,3.231195E+01,3.894070E+01
01:30:00,4.097860E+03,0.000000E+00,5.995764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.326348E+01,2.455389E+01,3.237566E+01,3.903728E+01,4.064674E+03,0.000000E+00,5.932453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.324703E+01,2.457113E+01,3.228417E+01,3.924981E+01
01:40:00,4.072194E+03,0.000000E+00,5.945913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.325227E+01,2.456544E+01,3.234807E+01,3.932913E+01,4.039259E+03,0.000000E+00,5.883300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.323589E+01,2.458256E+01,3.225738E+01,3.954068E+01
01:50:00,4.048499E+03,0.000000E+00,5.900137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.324197E+01,2.457593E+01,3.232070E+01,3.960553E+01,4.015799E+03,0.000000E+00,5.838168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.322567E+01,2.459294E+01,3.223088E+01,3.981589E+01
02:00:00,4.026414E+03,0.000000E+00,5.857732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.323225E+01,2.458583E+01,3.229290E+01,3.986891E+01,3.993933E+03,0.000000E+00,5.796361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.321601E+01,2.460273E+01,3.220401E+01,4.007791E+01
02:10:00,4.006061E+03,0.000000E+00,5.818715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.322326E+01,2.459494E+01,3.226422E+01,4.012129E+01,3.973785E+03,0.000000E+00,5.757896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.320709E+01,2.461174E+01,3.217630E+01,4.032878E+01
02:20:00,3.986962E+03,0.000000E+00,5.782331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.321500E+01,2.460327E+01,3.223555E+01,4.036153E+01,3.954877E+03,0.000000E+00,5.722025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319888E+01,2.461999E+01,3.214865E+01,4.056735E+01
02:30:00,3.969144E+03,0.000000E+00,5.748486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.320712E+01,2.461125E+01,3.220696E+01,4.059026E+01,3.937238E+03,0.000000E+00,5.688657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319106E+01,2.462788E+01,3.212113E+01,4.079426E+01
02:40:00,3.952379E+03,0.000000E+00,5.716777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319959E+01,2.461889E+01,3.217807E+01,4.080912E+01,3.920640E+03,0.000000E+00,5.657393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.318357E+01,2.463544E+01,3.209335E+01,4.101118E+01
02:50:00,3.936642E+03,0.000000E+00,5.687091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319252E+01,2.462601E+01,3.214848E+01,4.101977E+01,3.905061E+03,0.000000E+00,5.628122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.317656E+01,2.464248E+01,3.206490E+01,4.121979E+01
03:00:00,3.921779E+03,0.000000E+00,5.659152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.318578E+01,2.463280E+01,3.211801E+01,4.122331E+01,3.890345E+03,0.000000E+00,5.600571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316986E+01,2.464921E+01,3.203558E+01,4.142123E+01
03:10:00,3.907604E+03,0.000000E+00,5.632635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.317944E+01,2.463916E+01,3.208639E+01,4.142103E+01,3.876308E+03,0.000000E+00,5.574419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316356E+01,2.465550E+01,3.200513E+01,4.161677E+01
03:20:00,3.894211E+03,0.000000E+00,5.607604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.317338E+01,2.464525E+01,3.205370E+01,4.161331E+01,3.863046E+03,0.000000E+00,5.549730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315753E+01,2.466153E+01,3.197362E+01,4.180684E+01
03:30:00,3.881512E+03,0.000000E+00,5.583917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316765E+01,2.465098E+01,3.202009E+01,4.180042E+01,3.850468E+03,0.000000E+00,5.526362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315185E+01,2.466719E+01,3.194119E+01,4.199170E+01
03:40:00,3.869441E+03,0.000000E+00,5.561458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316216E+01,2.465648E+01,3.198564E+01,4.198264E+01,3.838511E+03,0.000000E+00,5.504203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314639E+01,2.467264E+01,3.190792E+01,4.217168E+01
03:50:00,3.857974E+03,0.000000E+00,5.540159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315697E+01,2.466166E+01,3.195034E+01,4.216053E+01,3.827149E+03,0.000000E+00,5.483184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314122E+01,2.467777E+01,3.187378E+01,4.234733E+01
04:00:00,3.847040E+03,0.000000E+00,5.519899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315197E+01,2.466665E+01,3.191420E+01,4.233451E+01,3.816315E+03,0.000000E+00,5.463187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313625E+01,2.468271E+01,3.183880E+01,4.251906E+01
04:10:00,3.836623E+03,0.000000E+00,5.500626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314723E+01,2.467137E+01,3.187722E+01,4.250504E+01,3.805990E+03,0.000000E+00,5.444161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313154E+01,2.468738E+01,3.180296E+01,4.268735E+01
04:20:00,3.826666E+03,0.000000E+00,5.482245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314266E+01,2.467592E+01,3.184049E+01,4.266983E+01,3.796120E+03,0.000000E+00,5.426010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312699E+01,2.469189E+01,3.176739E+01,4.284986E+01
04:30:00,3.817156E+03,0.000000E+00,5.464712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313831E+01,2.468024E+01,3.180422E+01,4.282879E+01,3.786689E+03,0.000000E+00,5.408694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312267E+01,2.469617E+01,3.173228E+01,4.300648E+01
04:40:00,3.808046E+03,0.000000E+00,5.447950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313412E+01,2.468441E+01,3.176806E+01,4.298305E+01,3.777655E+03,0.000000E+00,5.392135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311849E+01,2.470030E+01,3.169729E+01,4.315837E+01
04:50:00,3.799325E+03,0.000000E+00,5.431925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313012E+01,2.468837E+01,3.173163E+01,4.313387E+01,3.769003E+03,0.000000E+00,5.376300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311451E+01,2.470423E+01,3.166202E+01,4.330679E+01
05:00:00,3.790955E+03,0.000000E+00,5.416570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312625E+01,2.469221E+01,3.169476E+01,4.328193E+01,3.760698E+03,0.000000E+00,5.361124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311066E+01,2.470803E+01,3.162632E+01,4.345245E+01
05:10:00,3.782926E+03,0.000000E+00,5.401859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312255E+01,2.469586E+01,3.165740E+01,4.342767E+01,3.752729E+03,0.000000E+00,5.346580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310698E+01,2.471166E+01,3.159011E+01,4.359579E+01
05:20:00,3.775207E+03,0.000000E+00,5.387738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311897E+01,2.469940E+01,3.162408E+01,4.356018E+01,3.745066E+03,0.000000E+00,5.332616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310341E+01,2.471517E+01,3.155798E+01,4.372573E+01
05:30:00,3.767789E+03,0.000000E+00,5.374183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311555E+01,2.470278E+01,3.159516E+01,4.367876E+01,3.737700E+03,0.000000E+00,5.319208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310000E+01,2.471852E+01,3.153035E+01,4.384146E+01
05:40:00,3.760647E+03,0.000000E+00,5.361149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311223E+01,2.470606E+01,3.156908E+01,4.378740E+01,3.730605E+03,0.000000E+00,5.306312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.309669E+01,2.472178E+01,3.150586E+01,4.394645E+01
05:50:00,3.753772E+03,0.000000E+00,5.348617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310904E+01,2.470920E+01,3.154462E+01,4.388932E+01,3.723775E+03,0.000000E+00,5.293910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.309352E+01,2.472489E+01,3.148266E+01,4.404547E+01
06:00:00,3.747276E+03,0.000000E+00,5.336737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310596E+01,2.471224E+01,3.152067E+01,4.398744E+01,3.717320E+03,0.000000E+00,5.282150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.309044E+01,2.472791E+01,3.146017E+01,4.414018E+01
06:10:00,3.119983E+03,6.958649E+02,4.442268E-01,4.080568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.918024E+01,3.112394E+01,2.793989E+01,4.921523E+01,3.095037E+03,6.808859E+02,4.396829E-01,4.002799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.917621E+01,3.112612E+01,2.795864E+01,4.924170E+01
06:20:00,2.493844E+03,7.989458E+02,3.549907E-01,4.819898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.796579E+01,3.314033E+01,2.762129E+01,4.894119E+01,2.473900E+03,7.818264E+02,3.513595E-01,4.725394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.797485E+01,3.311801E+01,2.764791E+01,4.896613E+01
06:30:00,1.868836E+03,1.054113E+03,2.659602E-01,6.598659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.751754E+01,3.380765E+01,2.808731E+01,4.638897E+01,1.853887E+03,1.032672E+03,2.632396E-01,6.471723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.753162E+01,3.377499E+01,2.810528E+01,4.645562E+01
06:40:00,1.345397E+03,1.304686E+03,1.845743E-01,8.319025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.672915E+01,3.488064E+01,2.827058E+01,4.489735E+01,1.329709E+03,1.279677E+03,1.823240E-01,8.165938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.672506E+01,3.488044E+01,2.828448E+01,4.498061E+01
06:50:00,8.838698E+02,1.537345E+03,1.076562E-01,9.912848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.650551E+01,3.485608E+01,2.830228E+01,4.404412E+01,8.766103E+02,1.509494E+03,1.065405E-01,9.739079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.647995E+01,3.489494E+01,2.831335E+01,4.413317E+01
07:00:00,4.007488E+02,1.791034E+03,2.937108E-02,1.164868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.664078E+01,3.426755E+01,2.831926E+01,4.319889E+01,3.932827E+02,1.760686E+03,2.877034E-02,1.145677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.662758E+01,3.428134E+01,2.832808E+01,4.328691E+01
07:10:00,5.748942E+02,1.357962E+03,4.225296E-02,9.367423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.674269E+01,3.374900E+01,2.830984E+01,4.257747E+01,5.647868E+02,1.340531E+03,4.144464E-02,9.238309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.672993E+01,3.375770E+01,2.831669E+01,4.265999E+01
07:20:00,7.625800E+02,1.531010E+03,5.622419E-02,1.051965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.682595E+01,3.339743E+01,2.830277E+01,4.205920E+01,7.494005E+02,1.514027E+03,5.517414E-02,1.039501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.681342E+01,3.340153E+01,2.830778E+01,4.213394E+01
07:30:00,9.666700E+02,1.562467E+03,7.148869E-02,1.070609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.688821E+01,3.318030E+01,2.828999E+01,4.162951E+01,9.502599E+02,1.548556E+03,7.018282E-02,1.060484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.687582E+01,3.318054E+01,2.829352E+01,4.169503E+01
07:40:00,1.077419E+03,1.609208E+03,7.991540E-02,1.102608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.695101E+01,3.302827E+01,2.827705E+01,4.126362E+01,1.063490E+03,1.598010E+03,7.878881E-02,1.094480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.693848E+01,3.302583E+01,2.827922E+01,4.131977E+01
07:50:00,1.138991E+03,1.683469E+03,8.499544E-02,1.154047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.699169E+01,3.295575E+01,2.826387E+01,4.095442E+01,1.118309E+03,1.674689E+03,8.337594E-02,1.147681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.697923E+01,3.295096E+01,2.826481E+01,4.100151E+01
08:00:00,1.230392E+03,1.745999E+03,9.220938E-02,1.197859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.702783E+01,3.291712E+01,2.825159E+01,4.069343E+01,1.211613E+03,1.739673E+03,9.071586E-02,1.193283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.701556E+01,3.291042E+01,2.825134E+01,4.073232E+01
08:10:00,1.987135E+03,1.483206E+03,1.593191E-01,1.017928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.984446E+01,2.873638E+01,2.908842E+01,3.881653E+01,1.966385E+03,1.478942E+03,1.575036E-01,1.014849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.983400E+01,2.873429E+01,2.908725E+01,3.884481E+01
08:20:00,2.212547E+03,1.323752E+03,1.854352E-01,8.996593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.002713E+01,2.862065E+01,2.992484E+01,3.734636E+01,2.190164E+03,1.322025E+03,1.833431E-01,8.983330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.001468E+01,2.862327E+01,2.992276E+01,3.737325E+01
08:30:00,2.629505E+03,1.249020E+03,2.298639E-01,8.310572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979711E+01,2.916451E+01,3.022965E+01,3.695226E+01,2.605793E+03,1.250069E+03,2.275084E-01,8.315981E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978316E+01,2.917117E+01,3.022450E+01,3.698064E+01
08:40:00,2.878087E+03,1.140799E+03,2.583720E-01,7.416938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.984001E+01,2.915337E+01,3.015647E+01,3.714996E+01,2.852854E+03,1.144019E+03,2.557519E-01,7.437065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.982533E+01,2.916202E+01,3.014874E+01,3.717949E+01
08:50:00,3.128546E+03,1.045590E+03,2.871239E-01,6.598678E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.981001E+01,2.926670E+01,3.008038E+01,3.738772E+01,3.101916E+03,1.051150E+03,2.842514E-01,6.634257E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979533E+01,2.927665E+01,3.007136E+01,3.741258E+01
09:00:00,3.366141E+03,9.548202E+02,3.146544E-01,5.802929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978986E+01,2.933552E+01,3.002728E+01,3.751261E+01,3.338122E+03,9.625627E+02,3.115334E-01,5.852701E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977514E+01,2.934657E+01,3.001742E+01,3.753149E+01
09:10:00,2.900148E+03,1.190049E+03,2.792568E-01,7.244490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977646E+01,2.937420E+01,2.998762E+01,3.755352E+01,2.872083E+03,1.200183E+03,2.761550E-01,7.309878E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976171E+01,2.938599E+01,2.997714E+01,3.756632E+01
09:20:00,2.950451E+03,1.317237E+03,2.835753E-01,8.033098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976615E+01,2.939639E+01,2.995563E+01,3.754157E+01,2.922443E+03,1.329163E+03,2.804831E-01,8.110438E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975138E+01,2.940860E+01,2.994467E+01,3.754864E+01
09:30:00,2.791201E+03,1.358231E+03,2.681067E-01,8.309255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975973E+01,2.940683E+01,2.993038E+01,3.749514E+01,2.763111E+03,1.371490E+03,2.650261E-01,8.395678E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974496E+01,2.941925E+01,2.991906E+01,3.749699E+01
09:40:00,2.792508E+03,1.431153E+03,2.678631E-01,8.776331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975489E+01,2.941272E+01,2.990762E+01,3.743203E+01,2.764548E+03,1.446127E+03,2.647992E-01,8.874080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974012E+01,2.942523E+01,2.989602E+01,3.742929E+01
09:50:00,2.779403E+03,1.490121E+03,2.663514E-01,9.155874E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975207E+01,2.941504E+01,2.988533E+01,3.736077E+01,2.751511E+03,1.506362E+03,2.632987E-01,9.262106E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973730E+01,2.942757E+01,2.987353E+01,3.735410E+01
10:00:00,2.771560E+03,1.543748E+03,2.654252E-01,9.501190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974977E+01,2.941674E+01,2.986471E+01,3.728221E+01,2.743705E+03,1.561152E+03,2.623793E-01,9.615193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973500E+01,2.942927E+01,2.985276E+01,3.727236E+01
10:10:00,2.766145E+03,1.595228E+03,2.647859E-01,9.832363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974859E+01,2.941702E+01,2.984618E+01,3.719844E+01,2.738314E+03,1.613624E+03,2.617445E-01,9.953039E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973383E+01,2.942953E+01,2.983414E+01,3.718609E+01
10:20:00,2.762193E+03,1.645346E+03,2.643262E-01,1.015448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974728E+01,2.941779E+01,2.982969E+01,3.711287E+01,2.734377E+03,1.664553E+03,2.612878E-01,1.028066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973251E+01,2.943030E+01,2.981764E+01,3.709864E+01
10:30:00,2.759681E+03,1.694638E+03,2.640300E-01,1.047120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974677E+01,2.941759E+01,2.981500E+01,3.702835E+01,2.731871E+03,1.714669E+03,2.609933E-01,1.060294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973200E+01,2.943008E+01,2.980298E+01,3.701283E+01
10:40:00,2.757828E+03,1.740406E+03,2.638165E-01,1.076619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974646E+01,2.941735E+01,2.979850E+01,3.695173E+01,2.730020E+03,1.761001E+03,2.607808E-01,1.090189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973169E+01,2.942982E+01,2.978605E+01,3.693616E+01
10:50:00,2.756848E+03,1.784038E+03,2.636983E-01,1.104735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974637E+01,2.941700E+01,2.978721E+01,3.687140E+01,2.729039E+03,1.805113E+03,2.606628E-01,1.118644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973160E+01,2.942946E+01,2.977487E+01,3.685521E+01
11:00:00,2.756193E+03,1.824643E+03,2.636215E-01,1.130908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974645E+01,2.941660E+01,2.977710E+01,3.679595E+01,2.728380E+03,1.846050E+03,2.605859E-01,1.145059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973168E+01,2.942906E+01,2.976488E+01,3.677950E+01
11:10:00,2.756230E+03,1.861335E+03,2.636169E-01,1.154576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974670E+01,2.941610E+01,2.976883E+01,3.672465E+01,2.728410E+03,1.882921E+03,2.605807E-01,1.168868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973193E+01,2.942856E+01,2.975677E+01,3.670822E+01
11:20:00,2.756464E+03,1.894116E+03,2.636384E-01,1.175716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974707E+01,2.941556E+01,2.976341E+01,3.665746E+01,2.728637E+03,1.915749E+03,2.606015E-01,1.190059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973229E+01,2.942802E+01,2.975162E+01,3.664117E+01
11:30:00,2.757047E+03,1.921505E+03,2.636974E-01,1.193399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974755E+01,2.941496E+01,2.975986E+01,3.659682E+01,2.729212E+03,1.942866E+03,2.606597E-01,1.207587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973277E+01,2.942742E+01,2.974840E+01,3.658086E+01
11:40:00,2.757849E+03,1.945374E+03,2.637813E-01,1.208734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974811E+01,2.941435E+01,2.975774E+01,3.654304E+01,2.730007E+03,1.966463E+03,2.607425E-01,1.222754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973333E+01,2.942681E+01,2.974660E+01,3.652756E+01
11:50:00,2.758856E+03,1.964529E+03,2.638877E-01,1.221011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974874E+01,2.941370E+01,2.975753E+01,3.649434E+01,2.731005E+03,1.985174E+03,2.608478E-01,1.234749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973396E+01,2.942616E+01,2.974673E+01,3.647944E+01
12:00:00,2.760012E+03,1.979447E+03,2.640110E-01,1.230522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974941E+01,2.941305E+01,2.975844E+01,3.645132E+01,2.732154E+03,1.999573E+03,2.609701E-01,1.243923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973463E+01,2.942552E+01,2.974800E+01,3.643700E+01
12:10:00,2.761297E+03,1.990960E+03,2.641486E-01,1.237780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975013E+01,2.941238E+01,2.976088E+01,3.641242E+01,2.733431E+03,2.010495E+03,2.611066E-01,1.250794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973535E+01,2.942486E+01,2.975081E+01,3.639867E+01
12:20:00,2.762672E+03,1.999006E+03,2.642966E-01,1.242762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975087E+01,2.941172E+01,2.976484E+01,3.637759E+01,2.734801E+03,2.017886E+03,2.612535E-01,1.255343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973609E+01,2.942420E+01,2.975521E+01,3.636432E+01
12:30:00,2.764125E+03,2.003987E+03,2.644531E-01,1.245725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975164E+01,2.941104E+01,2.977004E+01,3.634710E+01,2.736247E+03,2.022179E+03,2.614091E-01,1.257848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973686E+01,2.942353E+01,2.976087E+01,3.633428E+01
12:40:00,2.765630E+03,2.006397E+03,2.646157E-01,1.246987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975242E+01,2.941037E+01,2.977567E+01,3.632158E+01,2.737746E+03,2.023834E+03,2.615706E-01,1.258608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973764E+01,2.942287E+01,2.976691E+01,3.630932E+01
12:50:00,2.767176E+03,2.006634E+03,2.647829E-01,1.246817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975322E+01,2.940970E+01,2.978163E+01,3.630026E+01,2.739288E+03,2.023368E+03,2.617370E-01,1.257965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973844E+01,2.942221E+01,2.977333E+01,3.628841E+01
13:00:00,2.768748E+03,2.005650E+03,2.649532E-01,1.245827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975401E+01,2.940904E+01,2.978723E+01,3.628322E+01,2.740856E+03,2.021591E+03,2.619064E-01,1.256446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973924E+01,2.942155E+01,2.977925E+01,3.627199E+01
13:10:00,2.770339E+03,2.003896E+03,2.651256E-01,1.244330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975481E+01,2.940838E+01,2.979190E+01,3.627023E+01,2.742443E+03,2.019141E+03,2.620780E-01,1.254477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974004E+01,2.942090E+01,2.978441E+01,3.625927E+01
13:20:00,2.771937E+03,2.002774E+03,2.652989E-01,1.243226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975561E+01,2.940772E+01,2.979583E+01,3.626049E+01,2.744038E+03,2.017302E+03,2.622506E-01,1.252891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974083E+01,2.942025E+01,2.978869E+01,3.625001E+01
13:30:00,2.773537E+03,2.003436E+03,2.654727E-01,1.243276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975640E+01,2.940708E+01,2.979743E+01,3.625577E+01,2.745636E+03,2.017238E+03,2.624237E-01,1.252455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974163E+01,2.941961E+01,2.979073E+01,3.624554E+01
13:40:00,2.775133E+03,2.008900E+03,2.656460E-01,1.246402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975719E+01,2.940644E+01,2.979568E+01,3.625592E+01,2.747230E+03,2.022412E+03,2.625963E-01,1.255367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974242E+01,2.941899E+01,2.978945E+01,3.624592E+01
13:50:00,2.776720E+03,2.018724E+03,2.658185E-01,1.252441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975797E+01,2.940581E+01,2.978611E+01,3.626576E+01,2.748816E+03,2.032483E+03,2.627682E-01,1.261540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974320E+01,2.941837E+01,2.977940E+01,3.625747E+01
14:00:00,2.778294E+03,2.033962E+03,2.659896E-01,1.262080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975874E+01,2.940519E+01,2.977396E+01,3.627347E+01,2.750389E+03,2.048909E+03,2.629388E-01,1.271925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974397E+01,2.941775E+01,2.976583E+01,3.626787E+01
14:10:00,2.779852E+03,2.053474E+03,2.661591E-01,1.274638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975950E+01,2.940458E+01,2.975934E+01,3.627842E+01,2.751946E+03,2.070491E+03,2.631078E-01,1.285821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974474E+01,2.941715E+01,2.974896E+01,3.627584E+01
14:20:00,2.781391E+03,2.077179E+03,2.663265E-01,1.290051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976025E+01,2.940398E+01,2.974544E+01,3.627722E+01,2.753485E+03,2.097436E+03,2.632749E-01,1.303347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974549E+01,2.941656E+01,2.973236E+01,3.627713E+01
14:30:00,2.782909E+03,2.103857E+03,2.664918E-01,1.307552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976099E+01,2.940340E+01,2.973050E+01,3.627493E+01,2.755004E+03,2.128555E+03,2.634397E-01,1.323767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974623E+01,2.941598E+01,2.971429E+01,3.627690E+01
14:40:00,2.784405E+03,2.130857E+03,2.666546E-01,1.325463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976171E+01,2.940282E+01,2.971524E+01,3.627123E+01,2.756500E+03,2.160874E+03,2.636022E-01,1.345210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974695E+01,2.941541E+01,2.969563E+01,3.627464E+01
14:50:00,2.785877E+03,2.158312E+03,2.668149E-01,1.343769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976242E+01,2.940225E+01,2.969980E+01,3.626649E+01,2.757973E+03,2.194324E+03,2.637622E-01,1.367527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974767E+01,2.941486E+01,2.967655E+01,3.627085E+01
15:00:00,2.787323E+03,2.184772E+03,2.669725E-01,1.361531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976312E+01,2.940170E+01,2.968468E+01,3.626033E+01,2.759420E+03,2.227238E+03,2.639195E-01,1.389634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974837E+01,2.941431E+01,2.965775E+01,3.626510E+01
15:10:00,2.788744E+03,2.209642E+03,2.671273E-01,1.378332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976381E+01,2.940115E+01,2.967001E+01,3.625323E+01,2.760843E+03,2.258867E+03,2.640741E-01,1.411006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974906E+01,2.941377E+01,2.963933E+01,3.625811E+01
15:20:00,2.790139E+03,2.232307E+03,2.672793E-01,1.393756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976448E+01,2.940062E+01,2.965799E+01,3.624370E+01,2.762239E+03,2.288379E+03,2.642259E-01,1.431086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974973E+01,2.941325E+01,2.962364E+01,3.624830E+01
15:30:00,2.791506E+03,2.252424E+03,2.674284E-01,1.407561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976513E+01,2.940010E+01,2.964666E+01,3.623666E+01,2.763608E+03,2.315288E+03,2.643747E-01,1.449529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975039E+01,2.941273E+01,2.960880E+01,3.624067E+01
15:40:00,2.792847E+03,2.269489E+03,2.675745E-01,1.419408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976578E+01,2.939959E+01,2.963624E+01,3.623178E+01,2.764950E+03,2.339033E+03,2.645207E-01,1.465952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975104E+01,2.941223E+01,2.959510E+01,3.623489E+01
15:50:00,2.794160E+03,2.283323E+03,2.677177E-01,1.429161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976641E+01,2.939909E+01,2.962699E+01,3.622824E+01,2.766266E+03,2.359226E+03,2.646638E-01,1.480079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975167E+01,2.941174E+01,2.958262E+01,3.623055E+01
16:00:00,2.795446E+03,2.293699E+03,2.678580E-01,1.436656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976703E+01,2.939860E+01,2.961897E+01,3.622568E+01,2.767554E+03,2.375639E+03,2.648039E-01,1.491738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975229E+01,2.941125E+01,2.957178E+01,3.622673E+01
16:10:00,2.672834E+03,2.425665E+03,2.561235E-01,1.520351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976763E+01,2.939812E+01,2.961206E+01,3.622411E+01,2.644944E+03,2.513226E+03,2.530864E-01,1.579568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975290E+01,2.941078E+01,2.956219E+01,3.622401E+01
16:20:00,2.551226E+03,2.552675E+03,2.444852E-01,1.600877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976849E+01,2.932136E+01,2.960625E+01,3.608065E+01,2.523349E+03,2.645544E+03,2.414659E-01,1.664017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975377E+01,2.933309E+01,2.955407E+01,3.608367E+01
16:30:00,2.430077E+03,2.676676E+03,2.329020E-01,1.679280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977287E+01,2.921698E+01,2.960953E+01,3.588058E+01,2.402219E+03,2.774319E+03,2.299011E-01,1.745990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975820E+01,2.922718E+01,2.955487E+01,3.589012E+01
16:40:00,2.309045E+03,2.796101E+03,2.213459E-01,1.754518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977861E+01,2.913115E+01,2.961614E+01,3.571489E+01,2.281210E+03,2.898229E+03,2.183637E-01,1.824592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976401E+01,2.913976E+01,2.955932E+01,3.573119E+01
16:50:00,2.187940E+03,2.913673E+03,2.097950E-01,1.828250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978321E+01,2.907714E+01,2.962613E+01,3.560244E+01,2.160132E+03,3.019764E+03,2.068318E-01,1.901343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976869E+01,2.908442E+01,2.956676E+01,3.562560E+01
17:00:00,2.066676E+03,3.028598E+03,1.982354E-01,1.900101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978603E+01,2.904806E+01,2.963096E+01,3.554465E+01,2.038895E+03,3.137997E+03,1.952913E-01,1.975777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977156E+01,2.905436E+01,2.956978E+01,3.557227E+01
17:10:00,2.029176E+03,3.057430E+03,1.946984E-01,1.917726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978752E+01,2.903316E+01,2.963377E+01,3.551620E+01,2.001420E+03,3.169545E+03,1.917617E-01,1.995430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977310E+01,2.903878E+01,2.957147E+01,3.554623E+01
17:20:00,1.990947E+03,3.085817E+03,1.910914E-01,1.934901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978846E+01,2.899271E+01,2.963635E+01,3.546465E+01,1.963210E+03,3.199843E+03,1.881618E-01,2.014083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977406E+01,2.899743E+01,2.957332E+01,3.549720E+01
17:30:00,1.952335E+03,3.112644E+03,1.874401E-01,1.951063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979064E+01,2.894276E+01,2.964113E+01,3.540565E+01,1.924613E+03,3.227959E+03,1.845172E-01,2.031282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977629E+01,2.894642E+01,2.957773E+01,3.544060E+01
17:40:00,1.913565E+03,3.140883E+03,1.837628E-01,1.968129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979335E+01,2.890125E+01,2.964675E+01,3.535977E+01,1.885854E+03,3.256446E+03,1.808463E-01,2.048686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977904E+01,2.890392E+01,2.958334E+01,3.539648E+01
17:50:00,1.874755E+03,3.167945E+03,1.800732E-01,1.984596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979558E+01,2.887377E+01,2.964973E+01,3.533608E+01,1.847054E+03,3.283042E+03,1.771630E-01,2.064983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978131E+01,2.887562E+01,2.958680E+01,3.537349E+01
18:00:00,1.835960E+03,3.194824E+03,1.763801E-01,2.001016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979705E+01,2.885771E+01,2.965129E+01,3.532717E+01,1.808268E+03,3.308711E+03,1.734762E-01,2.080706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978281E+01,2.885895E+01,2.958928E+01,3.536432E+01
18:10:00,1.530702E+03,3.601949E+03,1.470672E-01,2.306407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.904387E+01,2.997377E+01,2.785953E+01,3.877890E+01,1.507631E+03,3.718408E+03,1.446478E-01,2.390792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.904070E+01,2.995594E+01,2.780537E+01,3.881799E+01
18:20:00,1.224948E+03,3.501361E+03,1.177040E-01,2.287598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.791850E+01,3.166237E+01,2.745312E+01,3.950984E+01,1.206495E+03,3.615523E+03,1.157688E-01,2.372326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.793050E+01,3.161633E+01,2.739424E+01,3.956554E+01
18:30:00,9.859994E+02,3.694558E+03,9.341711E-02,2.472805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.731072E+01,3.254659E+01,2.770666E+01,3.891961E+01,9.670014E+02,3.804853E+03,9.156350E-02,2.557042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.731666E+01,3.250776E+01,2.765578E+01,3.896177E+01
18:40:00,8.207486E+02,3.789160E+03,7.465983E-02,2.586359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.703723E+01,3.282306E+01,2.774216E+01,3.879843E+01,8.033825E+02,3.897464E+03,7.305045E-02,2.671030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.701978E+01,3.282025E+01,2.769420E+01,3.884158E+01
