Time,FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR_1_ZONE::Des Latent Heat Load [W],FLOOR_1_ZONE::Des Latent Cool Load [W],FLOOR_1_ZONE::Des Latent Heat Mass Flow [kg/s],FLOOR_1_ZONE::Des Latent Cool Mass Flow [kg/s],FLOOR_1_ZONE::Des Heat Load No DOAS [W],FLOOR_1_ZONE::Des Sens Cool Load No DOAS [W],FLOOR_1_ZONE::Des Latent Heat Load No DOAS [W],FLOOR_1_ZONE::Des Latent Cool Load No DOAS [W],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR_2_ZONE::Des Latent Heat Load [W],FLOOR_2_ZONE::Des Latent Cool Load [W],FLOOR_2_ZONE::Des Latent Heat Mass Flow [kg/s],FLOOR_2_ZONE::Des Latent Cool Mass Flow [kg/s],FLOOR_2_ZONE::Des Heat Load No DOAS [W],FLOOR_2_ZONE::Des Sens Cool Load No DOAS [W],FLOOR_2_ZONE::Des Latent Heat Load No DOAS [W],FLOOR_2_ZONE::Des Latent Cool Load No DOAS [W],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,4.229414E+03,0.000000E+00,6.360191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.339801E+01,2.438895E+01,3.326254E+01,3.449822E+01,4.193614E+03,0.000000E+00,6.289360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.338089E+01,2.440687E+01,3.255627E+01,3.543238E+01
00:20:00,4.209947E+03,0.000000E+00,6.298116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.337504E+01,2.442378E+01,3.310458E+01,3.520802E+01,4.174630E+03,0.000000E+00,6.228721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.335806E+01,2.444163E+01,3.240716E+01,3.618118E+01
00:30:00,4.197631E+03,0.000000E+00,6.251826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.335441E+01,2.445550E+01,3.291932E+01,3.595553E+01,4.162751E+03,0.000000E+00,6.183672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.333754E+01,2.447334E+01,3.223174E+01,3.696452E+01
00:40:00,4.190249E+03,0.000000E+00,6.216841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.333508E+01,2.448019E+01,3.279302E+01,3.656775E+01,4.155771E+03,0.000000E+00,6.149778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.331831E+01,2.449799E+01,3.211539E+01,3.760553E+01
00:50:00,4.187845E+03,0.000000E+00,6.192245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.331804E+01,2.449838E+01,3.272328E+01,3.704462E+01,4.153739E+03,0.000000E+00,6.126147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.330137E+01,2.451606E+01,3.205507E+01,3.810551E+01
01:00:00,4.189032E+03,0.000000E+00,6.175474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.330243E+01,2.451401E+01,3.268110E+01,3.744384E+01,4.155270E+03,0.000000E+00,6.110240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.328585E+01,2.453154E+01,3.202168E+01,3.852451E+01
01:10:00,4.155846E+03,0.000000E+00,6.109683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.328844E+01,2.452811E+01,3.264614E+01,3.780820E+01,4.122385E+03,0.000000E+00,6.045330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.327196E+01,2.454548E+01,3.199500E+01,3.890659E+01
01:20:00,4.125483E+03,0.000000E+00,6.049899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.327537E+01,2.454161E+01,3.261303E+01,3.815006E+01,4.092304E+03,0.000000E+00,5.986354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.325897E+01,2.455884E+01,3.196995E+01,3.926413E+01
01:30:00,4.097800E+03,0.000000E+00,5.995650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.326345E+01,2.455392E+01,3.258116E+01,3.847188E+01,4.064884E+03,0.000000E+00,5.932848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.324713E+01,2.457103E+01,3.194605E+01,3.959946E+01
01:40:00,4.072135E+03,0.000000E+00,5.945802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.325224E+01,2.456547E+01,3.255031E+01,3.877522E+01,4.039465E+03,0.000000E+00,5.883685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.323599E+01,2.458246E+01,3.192310E+01,3.991428E+01
01:50:00,4.048442E+03,0.000000E+00,5.900029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.324195E+01,2.457596E+01,3.251980E+01,3.906259E+01,4.016001E+03,0.000000E+00,5.838544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.322576E+01,2.459284E+01,3.190039E+01,4.021138E+01
02:00:00,4.026358E+03,0.000000E+00,5.857627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.323222E+01,2.458586E+01,3.248900E+01,3.933643E+01,3.994130E+03,0.000000E+00,5.796727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.321610E+01,2.460264E+01,3.187725E+01,4.049341E+01
02:10:00,4.006007E+03,0.000000E+00,5.818613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.322324E+01,2.459496E+01,3.245742E+01,3.959874E+01,3.973978E+03,0.000000E+00,5.758254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.320717E+01,2.461165E+01,3.185321E+01,4.076255E+01
02:20:00,3.986909E+03,0.000000E+00,5.782232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.321498E+01,2.460330E+01,3.242596E+01,3.984845E+01,3.955066E+03,0.000000E+00,5.722374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319897E+01,2.461990E+01,3.182917E+01,4.101775E+01
02:30:00,3.969092E+03,0.000000E+00,5.748390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.320710E+01,2.461128E+01,3.239450E+01,4.008665E+01,3.937423E+03,0.000000E+00,5.688999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319114E+01,2.462780E+01,3.180506E+01,4.126009E+01
02:40:00,3.952328E+03,0.000000E+00,5.716684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319956E+01,2.461892E+01,3.236271E+01,4.031486E+01,3.920822E+03,0.000000E+00,5.657727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.318366E+01,2.463536E+01,3.178055E+01,4.149126E+01
02:50:00,3.936593E+03,0.000000E+00,5.687000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.319250E+01,2.462603E+01,3.233031E+01,4.053444E+01,3.905239E+03,0.000000E+00,5.628449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.317664E+01,2.464240E+01,3.175531E+01,4.171284E+01
03:00:00,3.921731E+03,0.000000E+00,5.659063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.318576E+01,2.463282E+01,3.229718E+01,4.074640E+01,3.890519E+03,0.000000E+00,5.600890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316994E+01,2.464913E+01,3.172919E+01,4.192595E+01
03:10:00,3.907557E+03,0.000000E+00,5.632549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.317942E+01,2.463918E+01,3.226321E+01,4.095161E+01,3.876479E+03,0.000000E+00,5.574732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316364E+01,2.465542E+01,3.170210E+01,4.213157E+01
03:20:00,3.894165E+03,0.000000E+00,5.607520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.317335E+01,2.464527E+01,3.222839E+01,4.115070E+01,3.863213E+03,0.000000E+00,5.550035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315761E+01,2.466145E+01,3.167406E+01,4.233035E+01
03:30:00,3.881467E+03,0.000000E+00,5.583835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316763E+01,2.465100E+01,3.219271E+01,4.134431E+01,3.850632E+03,0.000000E+00,5.526662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315192E+01,2.466712E+01,3.164503E+01,4.252300E+01
03:40:00,3.869398E+03,0.000000E+00,5.561378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.316214E+01,2.465649E+01,3.215619E+01,4.153290E+01,3.838672E+03,0.000000E+00,5.504495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314646E+01,2.467256E+01,3.161505E+01,4.271004E+01
03:50:00,3.857931E+03,0.000000E+00,5.540080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315695E+01,2.466168E+01,3.211882E+01,4.171700E+01,3.827307E+03,0.000000E+00,5.483471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314129E+01,2.467770E+01,3.158411E+01,4.289206E+01
04:00:00,3.846998E+03,0.000000E+00,5.519822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.315195E+01,2.466667E+01,3.208064E+01,4.189697E+01,3.816470E+03,0.000000E+00,5.463467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313632E+01,2.468264E+01,3.155226E+01,4.306947E+01
04:10:00,3.836582E+03,0.000000E+00,5.500552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314721E+01,2.467139E+01,3.204166E+01,4.207327E+01,3.806142E+03,0.000000E+00,5.444436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313161E+01,2.468732E+01,3.151950E+01,4.324277E+01
04:20:00,3.826627E+03,0.000000E+00,5.482172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.314264E+01,2.467594E+01,3.200298E+01,4.224363E+01,3.796269E+03,0.000000E+00,5.426279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312706E+01,2.469182E+01,3.148695E+01,4.340963E+01
04:30:00,3.817117E+03,0.000000E+00,5.464642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313829E+01,2.468025E+01,3.196480E+01,4.240798E+01,3.786836E+03,0.000000E+00,5.408958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312273E+01,2.469610E+01,3.145481E+01,4.356999E+01
04:40:00,3.808008E+03,0.000000E+00,5.447881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313410E+01,2.468442E+01,3.192678E+01,4.256745E+01,3.777798E+03,0.000000E+00,5.392394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311856E+01,2.470024E+01,3.142274E+01,4.372508E+01
04:50:00,3.799288E+03,0.000000E+00,5.431857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.313010E+01,2.468839E+01,3.188852E+01,4.272329E+01,3.769144E+03,0.000000E+00,5.376553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311457E+01,2.470417E+01,3.139034E+01,4.387619E+01
05:00:00,3.790919E+03,0.000000E+00,5.416505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312623E+01,2.469222E+01,3.184987E+01,4.287620E+01,3.760836E+03,0.000000E+00,5.361372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311072E+01,2.470797E+01,3.135746E+01,4.402408E+01
05:10:00,3.782891E+03,0.000000E+00,5.401795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.312253E+01,2.469588E+01,3.181075E+01,4.302663E+01,3.752865E+03,0.000000E+00,5.346824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310704E+01,2.471160E+01,3.132403E+01,4.416921E+01
05:20:00,3.775172E+03,0.000000E+00,5.387676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311896E+01,2.469942E+01,3.177573E+01,4.316373E+01,3.745199E+03,0.000000E+00,5.332855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310347E+01,2.471511E+01,3.129462E+01,4.430047E+01
05:30:00,3.767756E+03,0.000000E+00,5.374122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311553E+01,2.470280E+01,3.174515E+01,4.328686E+01,3.737830E+03,0.000000E+00,5.319442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310006E+01,2.471847E+01,3.126964E+01,4.441698E+01
05:40:00,3.760614E+03,0.000000E+00,5.361090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.311221E+01,2.470608E+01,3.171745E+01,4.339997E+01,3.730734E+03,0.000000E+00,5.306542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.309675E+01,2.472172E+01,3.124773E+01,4.452237E+01
05:50:00,3.753740E+03,0.000000E+00,5.348559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310903E+01,2.470921E+01,3.169142E+01,4.350622E+01,3.723901E+03,0.000000E+00,5.294135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.309358E+01,2.472483E+01,3.122709E+01,4.462141E+01
06:00:00,3.747245E+03,0.000000E+00,5.336680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.310594E+01,2.471226E+01,3.166592E+01,4.360857E+01,3.717443E+03,0.000000E+00,5.282371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.309049E+01,2.472786E+01,3.120709E+01,4.471584E+01
06:10:00,3.119957E+03,6.224664E+02,4.442221E-01,3.597914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.959886E+01,3.027556E+01,2.842066E+01,4.829939E+01,3.095139E+03,8.434606E+02,4.397011E-01,5.112455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.817944E+01,3.320592E+01,2.699880E+01,5.099308E+01
06:20:00,2.493823E+03,7.142219E+02,3.549870E-01,4.232140E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.803232E+01,3.257765E+01,2.813758E+01,4.805658E+01,2.473980E+03,9.701363E+02,3.513739E-01,6.092709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.726484E+01,3.446549E+01,2.661462E+01,5.064678E+01
06:30:00,1.868821E+03,9.493723E+02,2.659575E-01,5.816629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.739031E+01,3.350615E+01,2.857136E+01,4.576343E+01,1.862309E+03,1.263433E+03,2.638618E-01,8.285875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.689236E+01,3.489274E+01,2.713692E+01,4.760395E+01
06:40:00,1.328151E+03,1.180864E+03,1.832064E-01,7.355555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.674768E+01,3.443689E+01,2.873822E+01,4.439526E+01,1.341558E+03,1.551374E+03,1.831045E-01,1.039947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.656964E+01,3.520642E+01,2.734773E+01,4.591458E+01
06:50:00,8.661050E+02,1.396699E+03,1.062707E-01,8.788076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.652799E+01,3.453405E+01,2.876209E+01,4.359341E+01,8.606473E+02,1.818123E+03,1.053311E-01,1.235120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.652001E+01,3.493684E+01,2.739090E+01,4.500184E+01
07:00:00,3.822161E+02,1.633384E+03,2.793760E-02,1.035779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.665117E+01,3.410127E+01,2.877327E+01,4.277319E+01,3.913537E+02,2.106300E+03,2.859523E-02,1.445591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.663646E+01,3.447113E+01,2.741512E+01,4.415258E+01
07:10:00,5.557992E+02,1.257008E+03,4.078175E-02,8.393363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.674668E+01,3.366192E+01,2.876064E+01,4.214768E+01,5.640808E+02,1.559967E+03,4.136092E-02,1.151451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.673098E+01,3.397360E+01,2.740910E+01,4.357017E+01
07:20:00,7.430295E+02,1.424802E+03,5.472022E-02,9.483026E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.682704E+01,3.333753E+01,2.875160E+01,4.161047E+01,7.502324E+02,1.743726E+03,5.520318E-02,1.280350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.681189E+01,3.359088E+01,2.740346E+01,4.310906E+01
07:30:00,9.466906E+02,1.459860E+03,6.995316E-02,9.694906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.688866E+01,3.312947E+01,2.873768E+01,4.115351E+01,9.441390E+02,1.771224E+03,6.970426E-02,1.295754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.687457E+01,3.332988E+01,2.739066E+01,4.274558E+01
07:40:00,1.074301E+03,1.509408E+03,7.971821E-02,1.002608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.695133E+01,3.298439E+01,2.872420E+01,4.075620E+01,1.055260E+03,1.814745E+03,7.824833E-02,1.327166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.693809E+01,3.313992E+01,2.737709E+01,4.244774E+01
07:50:00,1.136045E+03,1.584406E+03,8.479056E-02,1.053056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.699192E+01,3.291961E+01,2.871092E+01,4.041399E+01,1.139076E+03,1.888958E+03,8.491308E-02,1.381990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.697965E+01,3.303842E+01,2.736280E+01,4.220506E+01
08:00:00,1.227887E+03,1.648005E+03,9.202840E-02,1.096246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.702790E+01,3.288871E+01,2.869868E+01,4.012064E+01,1.219432E+03,1.950977E+03,9.129988E-02,1.428546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.701645E+01,3.297828E+01,2.734937E+01,4.200601E+01
08:10:00,1.984804E+03,1.401915E+03,1.591376E-01,9.328976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.984447E+01,2.872502E+01,2.949382E+01,3.832202E+01,1.974275E+03,1.653849E+03,1.581292E-01,1.211441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.983457E+01,2.876217E+01,2.827384E+01,3.993574E+01
08:20:00,2.210287E+03,1.256228E+03,1.852460E-01,8.281886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.002679E+01,2.861253E+01,3.029214E+01,3.693851E+01,2.197707E+03,1.468141E+03,1.839814E-01,1.063878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.001610E+01,2.864323E+01,2.918234E+01,3.828273E+01
08:30:00,2.627430E+03,1.191141E+03,2.296790E-01,7.697742E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979645E+01,2.915987E+01,3.057878E+01,3.656403E+01,2.612720E+03,1.378854E+03,2.281318E-01,9.754172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978536E+01,2.918261E+01,2.950837E+01,3.786682E+01
08:40:00,2.876073E+03,1.088407E+03,2.581817E-01,6.886535E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.983935E+01,2.914998E+01,3.049844E+01,3.676044E+01,2.859397E+03,1.253504E+03,2.563766E-01,8.634717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.982748E+01,2.917036E+01,2.943595E+01,3.808286E+01
08:50:00,3.126620E+03,1.000737E+03,2.869314E-01,6.160701E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.980932E+01,2.926490E+01,3.043486E+01,3.695291E+01,3.108066E+03,1.145183E+03,2.848725E-01,7.618051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979750E+01,2.928104E+01,2.936674E+01,3.834284E+01
09:00:00,3.364119E+03,9.191251E+02,3.144427E-01,5.466469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978917E+01,2.933474E+01,3.038767E+01,3.705055E+01,3.343735E+03,1.041063E+03,3.121336E-01,6.622443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977725E+01,2.934841E+01,2.931130E+01,3.849680E+01
09:10:00,2.898350E+03,1.144493E+03,2.790629E-01,6.817966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977542E+01,2.937452E+01,3.033821E+01,3.709566E+01,2.877152E+03,1.297706E+03,2.767013E-01,8.269157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976338E+01,2.938687E+01,2.926994E+01,3.855757E+01
09:20:00,2.948794E+03,1.265872E+03,2.833955E-01,7.554601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976544E+01,2.939648E+01,3.030669E+01,3.707161E+01,2.926921E+03,1.438652E+03,2.809692E-01,9.183918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975327E+01,2.940822E+01,2.923673E+01,3.855987E+01
09:30:00,2.789598E+03,1.304643E+03,2.679333E-01,7.810013E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975910E+01,2.940702E+01,3.028193E+01,3.701468E+01,2.767386E+03,1.482193E+03,2.654874E-01,9.493006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974677E+01,2.941850E+01,2.921068E+01,3.852456E+01
09:40:00,2.791033E+03,1.379271E+03,2.677025E-01,8.275271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975430E+01,2.941298E+01,3.025953E+01,3.694247E+01,2.768417E+03,1.560521E+03,2.652188E-01,1.001973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974181E+01,2.942436E+01,2.918739E+01,3.847142E+01
09:50:00,2.778019E+03,1.437635E+03,2.662005E-01,8.642164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975152E+01,2.941535E+01,3.023745E+01,3.686318E+01,2.755076E+03,1.621220E+03,2.636862E-01,1.043165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973890E+01,2.942666E+01,2.916480E+01,3.840986E+01
10:00:00,2.770439E+03,1.488844E+03,2.653004E-01,8.965310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974925E+01,2.941706E+01,3.021700E+01,3.677725E+01,2.747192E+03,1.677041E+03,2.627561E-01,1.081020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973649E+01,2.942836E+01,2.914396E+01,3.834123E+01
10:10:00,2.765037E+03,1.540950E+03,2.646648E-01,9.292124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974809E+01,2.941735E+01,3.019860E+01,3.668660E+01,2.741496E+03,1.730045E+03,2.620909E-01,1.116929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973525E+01,2.942862E+01,2.912529E+01,3.826767E+01
10:20:00,2.761182E+03,1.590431E+03,2.642155E-01,9.602581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974682E+01,2.941811E+01,3.018224E+01,3.659449E+01,2.737394E+03,1.781360E+03,2.616159E-01,1.151653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973384E+01,2.942944E+01,2.910873E+01,3.819256E+01
10:30:00,2.758721E+03,1.639435E+03,2.639251E-01,9.909923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974633E+01,2.941790E+01,3.016766E+01,3.650374E+01,2.734708E+03,1.831736E+03,2.613017E-01,1.185722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973326E+01,2.942924E+01,2.909401E+01,3.811869E+01
10:40:00,2.756921E+03,1.684975E+03,2.637174E-01,1.019640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974604E+01,2.941765E+01,3.015123E+01,3.642111E+01,2.732696E+03,1.878249E+03,2.610716E-01,1.217290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973289E+01,2.942901E+01,2.907713E+01,3.805360E+01
10:50:00,2.755988E+03,1.728464E+03,2.636044E-01,1.046992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974598E+01,2.941728E+01,3.014008E+01,3.633506E+01,2.731574E+03,1.922412E+03,2.609383E-01,1.247256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973275E+01,2.942868E+01,2.906584E+01,3.798365E+01
11:00:00,2.755381E+03,1.768965E+03,2.635327E-01,1.072472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974607E+01,2.941687E+01,3.013007E+01,3.625427E+01,2.730775E+03,1.963329E+03,2.608461E-01,1.275027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973276E+01,2.942832E+01,2.905579E+01,3.791833E+01
11:10:00,2.755455E+03,1.805600E+03,2.635322E-01,1.095535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974634E+01,2.941636E+01,3.012189E+01,3.617796E+01,2.730693E+03,2.000100E+03,2.608285E-01,1.300005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973296E+01,2.942785E+01,2.904761E+01,3.785677E+01
11:20:00,2.755729E+03,1.838363E+03,2.635580E-01,1.116155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974672E+01,2.941581E+01,3.011657E+01,3.610614E+01,2.730803E+03,2.032759E+03,2.608367E-01,1.322184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973327E+01,2.942734E+01,2.904237E+01,3.779864E+01
11:30:00,2.756346E+03,1.865776E+03,2.636209E-01,1.133424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974722E+01,2.941520E+01,3.011312E+01,3.604127E+01,2.731273E+03,2.059642E+03,2.608834E-01,1.340470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973371E+01,2.942677E+01,2.903906E+01,3.774641E+01
11:40:00,2.757182E+03,1.889713E+03,2.637084E-01,1.148433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974780E+01,2.941458E+01,3.011108E+01,3.598367E+01,2.731969E+03,2.082932E+03,2.609555E-01,1.356216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973422E+01,2.942619E+01,2.903719E+01,3.770034E+01
11:50:00,2.758219E+03,1.908952E+03,2.638182E-01,1.160467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974844E+01,2.941392E+01,3.011097E+01,3.593156E+01,2.732876E+03,2.101301E+03,2.610509E-01,1.368602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973481E+01,2.942557E+01,2.903723E+01,3.765862E+01
12:00:00,2.759404E+03,1.923984E+03,2.639446E-01,1.169820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974913E+01,2.941326E+01,3.011196E+01,3.588555E+01,2.733940E+03,2.115312E+03,2.611640E-01,1.377988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973545E+01,2.942495E+01,2.903845E+01,3.762168E+01
12:10:00,2.760715E+03,1.935633E+03,2.640851E-01,1.176991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974986E+01,2.941259E+01,3.011446E+01,3.584406E+01,2.735139E+03,2.125807E+03,2.612920E-01,1.384920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973613E+01,2.942431E+01,2.904122E+01,3.758807E+01
12:20:00,2.762116E+03,1.944874E+03,2.642358E-01,1.182585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975061E+01,2.941191E+01,3.011848E+01,3.580703E+01,2.736436E+03,2.132766E+03,2.614310E-01,1.389403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973684E+01,2.942367E+01,2.904559E+01,3.755767E+01
12:30:00,2.763592E+03,1.949810E+03,2.643949E-01,1.185508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975139E+01,2.941123E+01,3.011956E+01,3.578179E+01,2.737814E+03,2.136475E+03,2.615792E-01,1.391632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973758E+01,2.942302E+01,2.905118E+01,3.753096E+01
12:40:00,2.765118E+03,1.952787E+03,2.645598E-01,1.187140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975218E+01,2.941055E+01,3.012559E+01,3.575361E+01,2.739250E+03,2.137679E+03,2.617338E-01,1.392104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973833E+01,2.942238E+01,2.905751E+01,3.750814E+01
12:50:00,2.766685E+03,1.953430E+03,2.647292E-01,1.187279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975298E+01,2.940988E+01,3.013150E+01,3.573081E+01,2.740732E+03,2.136703E+03,2.618937E-01,1.391062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973910E+01,2.942173E+01,2.906372E+01,3.748982E+01
13:00:00,2.768276E+03,1.952841E+03,2.649016E-01,1.186613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975379E+01,2.940921E+01,3.013715E+01,3.571247E+01,2.742245E+03,2.134406E+03,2.620571E-01,1.389088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.973987E+01,2.942109E+01,2.906962E+01,3.747515E+01
13:10:00,2.769884E+03,1.951472E+03,2.650759E-01,1.185445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975460E+01,2.940854E+01,3.014191E+01,3.569836E+01,2.743779E+03,2.131483E+03,2.622230E-01,1.386668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974065E+01,2.942046E+01,2.907489E+01,3.746359E+01
13:20:00,2.771499E+03,1.949672E+03,2.652511E-01,1.184016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975540E+01,2.940788E+01,3.014589E+01,3.568780E+01,2.745325E+03,2.129167E+03,2.623903E-01,1.384646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974143E+01,2.941982E+01,2.907922E+01,3.745535E+01
13:30:00,2.773115E+03,1.950885E+03,2.654266E-01,1.184410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975620E+01,2.940723E+01,3.014750E+01,3.568243E+01,2.746877E+03,2.128800E+03,2.625583E-01,1.383943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974220E+01,2.941920E+01,2.908138E+01,3.745169E+01
13:40:00,2.774726E+03,1.956270E+03,2.656016E-01,1.187431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975700E+01,2.940659E+01,3.014572E+01,3.568203E+01,2.748427E+03,2.133558E+03,2.627262E-01,1.386685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974297E+01,2.941858E+01,2.908029E+01,3.745277E+01
13:50:00,2.776327E+03,1.966136E+03,2.657756E-01,1.193367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975778E+01,2.940595E+01,3.013602E+01,3.569130E+01,2.749971E+03,2.143384E+03,2.628937E-01,1.392968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974373E+01,2.941798E+01,2.907063E+01,3.746520E+01
14:00:00,2.777915E+03,1.981395E+03,2.659482E-01,1.202803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975856E+01,2.940533E+01,3.012373E+01,3.569842E+01,2.751505E+03,2.159638E+03,2.630600E-01,1.403731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974449E+01,2.941738E+01,2.905741E+01,3.747679E+01
14:10:00,2.779486E+03,2.000912E+03,2.661191E-01,1.215076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975933E+01,2.940472E+01,3.010896E+01,3.570269E+01,2.753026E+03,2.181097E+03,2.632250E-01,1.418229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974523E+01,2.941679E+01,2.904097E+01,3.748619E+01
14:20:00,2.781037E+03,2.023551E+03,2.662878E-01,1.229483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976008E+01,2.940411E+01,3.009487E+01,3.570077E+01,2.754529E+03,2.207986E+03,2.633882E-01,1.436597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974597E+01,2.941621E+01,2.902477E+01,3.748920E+01
14:30:00,2.782567E+03,2.050269E+03,2.664544E-01,1.246542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976082E+01,2.940352E+01,3.008391E+01,3.569049E+01,2.756014E+03,2.239102E+03,2.635495E-01,1.458056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974669E+01,2.941564E+01,2.900709E+01,3.749109E+01
14:40:00,2.784073E+03,2.076856E+03,2.666184E-01,1.263718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976155E+01,2.940294E+01,3.006848E+01,3.568635E+01,2.757479E+03,2.271464E+03,2.637085E-01,1.480638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974741E+01,2.941508E+01,2.898881E+01,3.749132E+01
14:50:00,2.785556E+03,2.104027E+03,2.667799E-01,1.281356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976227E+01,2.940237E+01,3.005278E+01,3.568105E+01,2.758921E+03,2.304929E+03,2.638652E-01,1.504133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974811E+01,2.941453E+01,2.897010E+01,3.749035E+01
15:00:00,2.787013E+03,2.130217E+03,2.669386E-01,1.298468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976297E+01,2.940181E+01,3.003745E+01,3.567403E+01,2.760340E+03,2.337874E+03,2.640194E-01,1.527428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974880E+01,2.941399E+01,2.895165E+01,3.748766E+01
15:10:00,2.788443E+03,2.154821E+03,2.670945E-01,1.314641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976366E+01,2.940127E+01,3.002259E+01,3.566581E+01,2.761735E+03,2.369516E+03,2.641709E-01,1.549948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.974947E+01,2.941346E+01,2.893355E+01,3.748391E+01
15:20:00,2.789847E+03,2.178326E+03,2.672474E-01,1.330140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976434E+01,2.940073E+01,3.001043E+01,3.565506E+01,2.763104E+03,2.399029E+03,2.643198E-01,1.571108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975013E+01,2.941295E+01,2.891813E+01,3.747736E+01
15:30:00,2.791223E+03,2.198090E+03,2.673975E-01,1.343387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976500E+01,2.940021E+01,2.999891E+01,3.564687E+01,2.764448E+03,2.425915E+03,2.644660E-01,1.590537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975078E+01,2.941244E+01,2.890354E+01,3.747298E+01
15:40:00,2.792572E+03,2.215288E+03,2.675445E-01,1.355016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976565E+01,2.939969E+01,2.998850E+01,3.564052E+01,2.765766E+03,2.449505E+03,2.646093E-01,1.607761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975142E+01,2.941195E+01,2.889008E+01,3.747034E+01
15:50:00,2.793894E+03,2.229189E+03,2.676886E-01,1.364557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976628E+01,2.939919E+01,2.997923E+01,3.563571E+01,2.767058E+03,2.469671E+03,2.647499E-01,1.622653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975204E+01,2.941146E+01,2.887808E+01,3.746852E+01
16:00:00,2.795188E+03,2.239610E+03,2.678297E-01,1.371880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976690E+01,2.939870E+01,2.997099E+01,3.563234E+01,2.768324E+03,2.485954E+03,2.648876E-01,1.634887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975265E+01,2.941099E+01,2.886721E+01,3.746789E+01
16:10:00,2.672583E+03,2.371642E+03,2.560962E-01,1.453742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976751E+01,2.939822E+01,2.996398E+01,3.562982E+01,2.645693E+03,2.623416E+03,2.531673E-01,1.726896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975324E+01,2.941052E+01,2.885779E+01,3.746764E+01
16:20:00,2.550983E+03,2.498638E+03,2.444588E-01,1.532458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976838E+01,2.932144E+01,2.995805E+01,3.548513E+01,2.524078E+03,2.755678E+03,2.415442E-01,1.815399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975410E+01,2.933286E+01,2.884992E+01,3.733022E+01
16:30:00,2.429840E+03,2.622633E+03,2.328766E-01,1.609107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977276E+01,2.921704E+01,2.996148E+01,3.528246E+01,2.402927E+03,2.884291E+03,2.299769E-01,1.901225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.975853E+01,2.922700E+01,2.885049E+01,3.714230E+01
16:40:00,2.308815E+03,2.742125E+03,2.213214E-01,1.682711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977850E+01,2.913120E+01,2.996851E+01,3.511269E+01,2.281899E+03,3.008308E+03,2.184370E-01,1.983674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976433E+01,2.913962E+01,2.885476E+01,3.699079E+01
16:50:00,2.187717E+03,2.859672E+03,2.097713E-01,1.754796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978311E+01,2.907718E+01,2.997864E+01,3.499653E+01,2.160802E+03,3.129717E+03,2.069027E-01,2.064023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.976900E+01,2.908432E+01,2.886149E+01,3.689384E+01
17:00:00,2.066460E+03,2.974614E+03,1.982125E-01,1.825071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978593E+01,2.904810E+01,2.998367E+01,3.493510E+01,2.039546E+03,3.247930E+03,1.953599E-01,2.142000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977186E+01,2.905429E+01,2.886416E+01,3.684770E+01
17:10:00,2.028966E+03,3.003448E+03,1.946762E-01,1.842308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978743E+01,2.903319E+01,2.998661E+01,3.490378E+01,2.002055E+03,3.279409E+03,1.918284E-01,2.162558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977339E+01,2.903873E+01,2.886563E+01,3.682701E+01
17:20:00,1.990743E+03,3.031885E+03,1.910699E-01,1.859136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978836E+01,2.899273E+01,2.998927E+01,3.485020E+01,1.963827E+03,3.309554E+03,1.882266E-01,2.182003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977434E+01,2.899739E+01,2.886738E+01,3.678156E+01
17:30:00,1.952137E+03,3.058849E+03,1.874192E-01,1.875031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979055E+01,2.894277E+01,2.999414E+01,3.478952E+01,1.925215E+03,3.337585E+03,1.845802E-01,2.199962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977656E+01,2.894641E+01,2.887165E+01,3.672785E+01
17:40:00,1.913372E+03,3.087136E+03,1.837425E-01,1.891759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979326E+01,2.890125E+01,2.999985E+01,3.474212E+01,1.886440E+03,3.365809E+03,1.809076E-01,2.218014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.977930E+01,2.890393E+01,2.887714E+01,3.668634E+01
17:50:00,1.874567E+03,3.114300E+03,1.800535E-01,1.907932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979549E+01,2.887377E+01,3.000288E+01,3.471707E+01,1.847625E+03,3.392210E+03,1.772226E-01,2.234941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978157E+01,2.887565E+01,2.888054E+01,3.666567E+01
18:00:00,1.835777E+03,3.141269E+03,1.763610E-01,1.924051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.979696E+01,2.885770E+01,3.000446E+01,3.470708E+01,1.808824E+03,3.417638E+03,1.735342E-01,2.251232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.978306E+01,2.885900E+01,2.888301E+01,3.665824E+01
18:10:00,1.530552E+03,3.522985E+03,1.470515E-01,2.203590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.904386E+01,2.997365E+01,2.822652E+01,3.805272E+01,1.508089E+03,3.881196E+03,1.446955E-01,2.628519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.904073E+01,2.995634E+01,2.683639E+01,4.082911E+01
18:20:00,1.224830E+03,3.416019E+03,1.176917E-01,2.176332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.791858E+01,3.166207E+01,2.791662E+01,3.857465E+01,1.206856E+03,3.763953E+03,1.158064E-01,2.609397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.793024E+01,3.161727E+01,2.645651E+01,4.154659E+01
18:30:00,9.858786E+02,3.602184E+03,9.340537E-02,2.346284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.731077E+01,3.254633E+01,2.817245E+01,3.800000E+01,9.673726E+02,3.978363E+03,9.159946E-02,2.836789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.731653E+01,3.250857E+01,2.674776E+01,4.083597E+01
18:40:00,8.206361E+02,3.690869E+03,7.464951E-02,2.447879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.703713E+01,3.282302E+01,2.820469E+01,3.789044E+01,8.037261E+02,4.082995E+03,7.308197E-02,2.978072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.702009E+01,3.282037E+01,2.678890E+01,4.070762E+01
