Time,FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR_1_ZONE::Des Latent Heat Load [W],FLOOR_1_ZONE::Des Latent Cool Load [W],FLOOR_1_ZONE::Des Latent Heat Mass Flow [kg/s],FLOOR_1_ZONE::Des Latent Cool Mass Flow [kg/s],FLOOR_1_ZONE::Des Heat Load No DOAS [W],FLOOR_1_ZONE::Des Sens Cool Load No DOAS [W],FLOOR_1_ZONE::Des Latent Heat Load No DOAS [W],FLOOR_1_ZONE::Des Latent Cool Load No DOAS [W],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLOOR_1_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FLOOR_1_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR_2_ZONE::Des Latent Heat Load [W],FLOOR_2_ZONE::Des Latent Cool Load [W],FLOOR_2_ZONE::Des Latent Heat Mass Flow [kg/s],FLOOR_2_ZONE::Des Latent Cool Mass Flow [kg/s],FLOOR_2_ZONE::Des Heat Load No DOAS [W],FLOOR_2_ZONE::Des Sens Cool Load No DOAS [W],FLOOR_2_ZONE::Des Latent Heat Load No DOAS [W],FLOOR_2_ZONE::Des Latent Cool Load No DOAS [W],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FLOOR_2_ZONE:SEVILLA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FLOOR_2_ZONE:SEVILLA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
18:50:00,6.373527E+02,3.775978E+03,5.457215E-02,2.545613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.710883E+01,3.259904E+01,2.824957E+01,3.781405E+01,6.213809E+02,4.181648E+03,5.319651E-02,3.112513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.709604E+01,3.258730E+01,2.684201E+01,4.062098E+01
19:00:00,4.721723E+02,3.844804E+03,3.590814E-02,2.630992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.715860E+01,3.233725E+01,2.828651E+01,3.777847E+01,4.567360E+02,4.261318E+03,3.469111E-02,3.230573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.714565E+01,3.232153E+01,2.688659E+01,4.057481E+01
19:10:00,6.235328E+02,3.511413E+03,4.750267E-02,2.421998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.719788E+01,3.214733E+01,2.833010E+01,3.773745E+01,6.042865E+02,3.852625E+03,4.598262E-02,2.951406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.718522E+01,3.212713E+01,2.693780E+01,4.051643E+01
19:20:00,7.809689E+02,3.655866E+03,5.959337E-02,2.511347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.723045E+01,3.202256E+01,2.836336E+01,3.771779E+01,7.579048E+02,4.011182E+03,5.776863E-02,3.056685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.721800E+01,3.199876E+01,2.697848E+01,4.047818E+01
19:30:00,8.772879E+02,3.495941E+03,6.705684E-02,2.394846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.725493E+01,3.195140E+01,2.839737E+01,3.769593E+01,8.554066E+02,3.821351E+03,6.531642E-02,2.901230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.724263E+01,3.192489E+01,2.701977E+01,4.043664E+01
19:40:00,9.043634E+02,3.419839E+03,6.934305E-02,2.336467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.727527E+01,3.191395E+01,2.843502E+01,3.766807E+01,8.815093E+02,3.727962E+03,6.752514E-02,2.819987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.726307E+01,3.188549E+01,2.707441E+01,4.036816E+01
19:50:00,9.539300E+02,3.332448E+03,7.330246E-02,2.270779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.729154E+01,3.190016E+01,2.847701E+01,3.763539E+01,9.307390E+02,3.621813E+03,7.145126E-02,2.729851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.727941E+01,3.187039E+01,2.712372E+01,4.031604E+01
20:00:00,9.890097E+02,3.245213E+03,7.613744E-02,2.205347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.730576E+01,3.190062E+01,2.852390E+01,3.759876E+01,9.658599E+02,3.516477E+03,7.428380E-02,2.640697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.729366E+01,3.187003E+01,2.717869E+01,4.025787E+01
20:10:00,1.017539E+03,3.143483E+03,7.845280E-02,2.130298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.731746E+01,3.191184E+01,2.857614E+01,3.755875E+01,9.942546E+02,3.395334E+03,7.658418E-02,2.540188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.730537E+01,3.188084E+01,2.723848E+01,4.019695E+01
20:20:00,1.043028E+03,3.033954E+03,8.051841E-02,2.049608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.732799E+01,3.192891E+01,2.864573E+01,3.749537E+01,1.019591E+03,3.265679E+03,7.863401E-02,2.433009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.731589E+01,3.189782E+01,2.731688E+01,4.010797E+01
20:30:00,1.065579E+03,2.917179E+03,8.234623E-02,1.963688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.733695E+01,3.195038E+01,2.871936E+01,3.743684E+01,1.041987E+03,3.131481E+03,8.044635E-02,2.322198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.732483E+01,3.191946E+01,2.739944E+01,4.002427E+01
20:40:00,1.086069E+03,2.799399E+03,8.400561E-02,1.876915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.734519E+01,3.197350E+01,2.879186E+01,3.739163E+01,1.062329E+03,2.994500E+03,8.209095E-02,2.209570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.733303E+01,3.194294E+01,2.747980E+01,3.995723E+01
20:50:00,1.104561E+03,2.696580E+03,8.550357E-02,1.800194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.735239E+01,3.199775E+01,2.885391E+01,3.737251E+01,1.080675E+03,2.876613E+03,8.357457E-02,2.111279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.734020E+01,3.196768E+01,2.754696E+01,3.992351E+01
21:00:00,1.121452E+03,2.602964E+03,8.687144E-02,1.730571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.735914E+01,3.202158E+01,2.887482E+01,3.742581E+01,1.097427E+03,2.770170E+03,8.492885E-02,2.022896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.734690E+01,3.199210E+01,2.756980E+01,3.997310E+01
21:10:00,1.136967E+03,2.528513E+03,8.812778E-02,1.674815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.736483E+01,3.204541E+01,2.889128E+01,3.747319E+01,1.112807E+03,2.686699E+03,8.617211E-02,1.953024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.735254E+01,3.201658E+01,2.758714E+01,4.001664E+01
21:20:00,1.151365E+03,2.470323E+03,8.929350E-02,1.631240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.737056E+01,3.206731E+01,2.890703E+01,3.750854E+01,1.127077E+03,2.622891E+03,8.732542E-02,1.899555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.735822E+01,3.203916E+01,2.760336E+01,4.004697E+01
21:30:00,1.164691E+03,2.427870E+03,9.037301E-02,1.599455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.737579E+01,3.208815E+01,2.892163E+01,3.753657E+01,1.140281E+03,2.577756E+03,8.839307E-02,1.861675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.736340E+01,3.206069E+01,2.761802E+01,4.006986E+01
21:40:00,1.177183E+03,2.396755E+03,9.138493E-02,1.576376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.738078E+01,3.210753E+01,2.893604E+01,3.755886E+01,1.152656E+03,2.545785E+03,8.939377E-02,1.835099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.736834E+01,3.208076E+01,2.763223E+01,4.008712E+01
21:50:00,1.188835E+03,2.362407E+03,9.232955E-02,1.552110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.738539E+01,3.212574E+01,2.894967E+01,3.757875E+01,1.164198E+03,2.510803E+03,9.032771E-02,1.807682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.737291E+01,3.209965E+01,2.764537E+01,4.010252E+01
22:00:00,1.199972E+03,2.332307E+03,9.323212E-02,1.530820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.738982E+01,3.214253E+01,2.896312E+01,3.759632E+01,1.175231E+03,2.480531E+03,9.122012E-02,1.783951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.737730E+01,3.211710E+01,2.765815E+01,4.011592E+01
22:10:00,3.203196E+03,1.930786E+03,3.508384E-01,1.266639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.388343E+01,2.355377E+01,3.174776E+01,3.128508E+01,3.175732E+03,2.054249E+03,3.474887E-01,1.476557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.387181E+01,2.355766E+01,3.184629E+01,3.027798E+01
22:20:00,3.742363E+03,1.534518E+03,4.504940E-01,1.006188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.402362E+01,2.363055E+01,3.238996E+01,3.031794E+01,3.711776E+03,1.633299E+03,4.460964E-01,1.173369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.401138E+01,2.364069E+01,3.241816E+01,2.938848E+01
22:30:00,4.709250E+03,1.143603E+03,6.169766E-01,7.495075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.371512E+01,2.409395E+01,3.255889E+01,3.031123E+01,4.674860E+03,1.217758E+03,6.111828E-01,8.743990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.369786E+01,2.411301E+01,3.237429E+01,2.975103E+01
22:40:00,5.290414E+03,7.575784E+02,7.255687E-01,4.962826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.382473E+01,2.390309E+01,3.274128E+01,3.051534E+01,5.253540E+03,8.070690E+02,7.186980E-01,5.792288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.380650E+01,2.392229E+01,3.228514E+01,3.045887E+01
22:50:00,5.873649E+03,3.764828E+02,8.334959E-01,2.465188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.376847E+01,2.394864E+01,3.282829E+01,3.082885E+01,5.834194E+03,4.012706E+02,8.255402E-01,2.878540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.374993E+01,2.396785E+01,3.224734E+01,3.103877E+01
23:00:00,6.429159E+03,0.000000E+00,9.358350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.369765E+01,2.404657E+01,3.294215E+01,3.132861E+01,6.387424E+03,0.000000E+00,9.268716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.367910E+01,2.406610E+01,3.225108E+01,3.181151E+01
23:10:00,4.970671E+03,0.000000E+00,7.770432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.363197E+01,2.413818E+01,3.303471E+01,3.183773E+01,4.929436E+03,0.000000E+00,7.684531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.361361E+01,2.415791E+01,3.230652E+01,3.246387E+01
23:20:00,4.960309E+03,0.000000E+00,7.728776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.357388E+01,2.420817E+01,3.310730E+01,3.233016E+01,4.920108E+03,0.000000E+00,7.644151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.355575E+01,2.422780E+01,3.237354E+01,3.303671E+01
23:30:00,4.506604E+03,0.000000E+00,6.988606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.352750E+01,2.425666E+01,3.316282E+01,3.280190E+01,4.468236E+03,0.000000E+00,6.909118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.350961E+01,2.427596E+01,3.243196E+01,3.356750E+01
23:40:00,4.426500E+03,0.000000E+00,6.803610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.348717E+01,2.429731E+01,3.320605E+01,3.325148E+01,4.388751E+03,0.000000E+00,6.726385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.346948E+01,2.431622E+01,3.247901E+01,3.406959E+01
23:50:00,4.332323E+03,0.000000E+00,6.603086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.345389E+01,2.433110E+01,3.323988E+01,3.367980E+01,4.295385E+03,0.000000E+00,6.528484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.343640E+01,2.434964E+01,3.251742E+01,3.454482E+01
24:00:00,4.256112E+03,0.000000E+00,6.440240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.342403E+01,2.436212E+01,3.326594E+01,3.408808E+01,4.219771E+03,0.000000E+00,6.367731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.340671E+01,2.438036E+01,3.254956E+01,3.499332E+01
Peak,6.429159E+03,3.844804E+03,9.358350E-01,2.630992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.387424E+03,4.261318E+03,9.268716E-01,3.230573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,7.799346E-01,2.192696E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.724644E-01,2.692393E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
